<!DOCTYPE html><meta charset="UTF-8"><html>

<p align="center">表1 10kV油浸式三相双绕组无励磁调压配电变压器能效等级</p><table align="center" border="1" cellpadding="0" cellspacing="0" width="100%"><tbody><tr><td rowspan="4">额定容量 kVA</td><td colspan="6">1级</td><td colspan="6">2级</td><td colspan="6">3级</td><td rowspan="4">短路阻抗%</td></tr><tr><td colspan="3">电工钢带</td><td colspan="3">非晶合金</td><td colspan="3">电工钢带</td><td colspan="3">非晶合金</td><td colspan="3">电工钢带</td><td colspan="3">非晶合金</td></tr><tr><td rowspan="2">空载损耗 W</td><td colspan="2">负载损耗 W</td><td rowspan="2">空载损耗 W</td><td colspan="2">负载损耗 W</td><td rowspan="2">空载损耗 W</td><td colspan="2">负载损耗 W</td><td rowspan="2">空载损耗 W</td><td colspan="2">负载损耗 W</td><td rowspan="2">空载损耗 W</td><td colspan="2">负载损耗 W</td><td rowspan="2">空载损耗 W</td><td colspan="2">负载损耗 W</td></tr><tr><td align="center">Dynll/Yznll</td><td align="center">Yyn0</td><td align="center">Dynll/Yznll</td><td align="center">Yyn0</td><td align="center">Dynll/Yznll</td><td align="center">Yyn0</td><td align="center">Dynll/Yznll</td><td align="center">Yyn0</td><td align="center">Dynll/Yznll</td><td align="center">Yyn0</td><td align="center">Dynll/Yznll</td><td align="center">Yyn0</td></tr><tr><td align="center">30</td><td align="center">65</td><td align="center">455</td><td align="center">430</td><td align="center">25</td><td align="center">510</td><td align="center">480</td><td align="center">70</td><td align="center">505</td><td align="center">480</td><td align="center">33</td><td align="center">535</td><td align="center">510</td><td align="center">80</td><td align="center">630</td><td align="center">600</td><td align="center">33</td><td align="center">630</td><td align="center">600</td><td rowspan="12">4.0</td></tr><tr><td align="center">50</td><td align="center">80</td><td align="center">655</td><td align="center">625</td><td align="center">35</td><td align="center">735</td><td align="center">700</td><td align="center">90</td><td align="center">730</td><td align="center">695</td><td align="center">43</td><td align="center">780</td><td align="center">745</td><td align="center">100</td><td align="center">910</td><td align="center">870</td><td align="center">43</td><td align="center">910</td><td align="center">870</td></tr><tr><td align="center">63</td><td align="center">90</td><td align="center">785</td><td align="center">745</td><td align="center">40</td><td align="center">880</td><td align="center">840</td><td align="center">100</td><td align="center">870</td><td align="center">830</td><td align="center">50</td><td align="center">930</td><td align="center">890</td><td align="center">110</td><td align="center">1 090</td><td align="center">1 040</td><td align="center">50</td><td align="center">1 090</td><td align="center">1 040</td></tr><tr><td align="center">80</td><td align="center">105</td><td align="center">945</td><td align="center">900</td><td align="center">50</td><td align="center">1 060</td><td align="center">1 010</td><td align="center">115</td><td align="center">1 050</td><td align="center">1 000</td><td align="center">60</td><td align="center">1 120</td><td align="center">1 070</td><td align="center">130</td><td align="center">1 310</td><td align="center">1 250</td><td align="center">60</td><td align="center">1 310</td><td align="center">1 250</td></tr><tr><td align="center">100</td><td align="center">120</td><td align="center">1 140</td><td align="center">1 080</td><td align="center">60</td><td align="center">1 270</td><td align="center">1 215</td><td align="center">135</td><td align="center">1 265</td><td align="center">1 200</td><td align="center">75</td><td align="center">1 350</td><td align="center">1 285</td><td align="center">150</td><td align="center">1 580</td><td align="center">1 500</td><td align="center">75</td><td align="center">1 580</td><td align="center">1 500</td></tr><tr><td align="center">125</td><td align="center">135</td><td align="center">1 360</td><td align="center">1 295</td><td align="center">70</td><td align="center">1 530</td><td align="center">1 450</td><td align="center">150</td><td align="center">1 510</td><td align="center">1 440</td><td align="center">85</td><td align="center">1 615</td><td align="center">1540</td><td align="center">170</td><td align="center">1 890</td><td align="center">1800</td><td align="center">85</td><td align="center">1 890</td><td align="center">1 800</td></tr><tr><td align="center">160</td><td align="center">160</td><td align="center">1 665</td><td align="center">1 585</td><td align="center">80</td><td align="center">1 870</td><td align="center">1 780</td><td align="center">180</td><td align="center">1 850</td><td align="center">1 760</td><td align="center">100</td><td align="center">1 975</td><td align="center">1 880</td><td align="center">200</td><td align="center">2 310</td><td align="center">2 200</td><td align="center">100</td><td align="center">2 310</td><td align="center">2 200</td></tr><tr><td align="center">200</td><td align="center">190</td><td align="center">1 970</td><td align="center">1 870</td><td align="center">95</td><td align="center">2 210</td><td align="center">2 100</td><td align="center">215</td><td align="center">2 185</td><td align="center">2 080</td><td align="center">120</td><td align="center">2 330</td><td align="center">2 225</td><td align="center">240</td><td align="center">2 730</td><td align="center">2 600</td><td align="center">120</td><td align="center">2 730</td><td align="center">2 600</td></tr><tr><td align="center">250</td><td align="center">230</td><td align="center">2 300</td><td align="center">2 195</td><td align="center">110</td><td align="center">2 590</td><td align="center">2 470</td><td align="center">260</td><td align="center">2 560</td><td align="center">2 440</td><td align="center">140</td><td align="center">2 735</td><td align="center">2 610</td><td align="center">290</td><td align="center">3 200</td><td align="center">3 050</td><td align="center">140</td><td align="center">3 200</td><td align="center">3 050</td></tr><tr><td align="center">315</td><td align="center">270</td><td align="center">2 760</td><td align="center">2 630</td><td align="center">135</td><td align="center">3 100</td><td align="center">2 950</td><td align="center">305</td><td align="center">3 065</td><td align="center">2 920</td><td align="center">170</td><td align="center">3 275</td><td align="center">3 120</td><td align="center">340</td><td align="center">3 830</td><td align="center">3 650</td><td align="center">170</td><td align="center">3 830</td><td align="center">3 650</td></tr><tr><td align="center">400</td><td align="center">330</td><td align="center">3 250</td><td align="center">3 095</td><td align="center">160</td><td align="center">3 660</td><td align="center">3 480</td><td align="center">370</td><td align="center">3 615</td><td align="center">3 440</td><td align="center">200</td><td align="center">3 865</td><td align="center">3 675</td><td align="center">410</td><td align="center">4 520</td><td align="center">4 300</td><td align="center">200</td><td align="center">4 520</td><td align="center">4 300</td></tr><tr><td align="center">500</td><td align="center">385</td><td align="center">3 900</td><td align="center">3 710</td><td align="center">190</td><td align="center">4 380</td><td align="center">4 170</td><td align="center">430</td><td align="center">4 330</td><td align="center">4 120</td><td align="center">240</td><td align="center">4 625</td><td align="center">4 400</td><td align="center">480</td><td align="center">5 410</td><td align="center">5 150</td><td align="center">240</td><td align="center">5 410</td><td align="center">5 150</td></tr><tr><td align="center">630</td><td align="center">460</td><td colspan="2">4 460</td><td align="center">250</td><td colspan="2">5 020</td><td align="center">510</td><td colspan="2">4 960</td><td align="center">320</td><td colspan="2">5 300</td><td align="center">570</td><td colspan="2">6 200</td><td align="center">320</td><td colspan="2">6 200</td><td rowspan="5">4.5</td></tr><tr><td align="center">800</td><td align="center">560</td><td colspan="2">5 400</td><td align="center">300</td><td colspan="2">6 075</td><td align="center">630</td><td colspan="2">6 000</td><td align="center">380</td><td colspan="2">6 415</td><td align="center">700</td><td colspan="2">7 500</td><td align="center">380</td><td colspan="2">7 500</td></tr><tr><td align="center">1 000</td><td align="center">665</td><td colspan="2">7 415</td><td align="center">360</td><td colspan="2">8 340</td><td align="center">745</td><td colspan="2">8 240</td><td align="center">450</td><td colspan="2">8 800</td><td align="center">830</td><td colspan="2">10 300</td><td align="center">450</td><td colspan="2">10 300</td></tr><tr><td align="center">1 250</td><td align="center">780</td><td colspan="2">8 640</td><td align="center">425</td><td colspan="2">9 720</td><td align="center">870</td><td colspan="2">9 600</td><td align="center">530</td><td colspan="2">10 260</td><td align="center">970</td><td colspan="2">12 000</td><td align="center">530</td><td colspan="2">12 000</td></tr><tr><td align="center">1 600</td><td align="center">940</td><td colspan="2">10 440</td><td align="center">500</td><td colspan="2">11 745</td><td align="center">1 050</td><td colspan="2">11 600</td><td align="center">630</td><td colspan="2">12 400</td><td align="center">1 170</td><td colspan="2">14 500</td><td align="center">630</td><td colspan="2">14 500</td></tr><tr><td align="center">2 000</td><td align="center">1 085</td><td colspan="2">13 180</td><td align="center">550</td><td colspan="2">14 000</td><td align="center">1 225</td><td colspan="2">14 640</td><td align="center">710</td><td colspan="2">14 800</td><td align="center">1 360</td><td colspan="2">18 300</td><td align="center">720</td><td colspan="2">18 300</td><td rowspan="2">5.0</td></tr><tr><td align="center">2 500</td><td align="center">1 280</td><td colspan="2">13 360</td><td align="center">670</td><td colspan="2">15 450</td><td align="center">1 440</td><td colspan="2">14 840</td><td align="center">860</td><td colspan="2">16 300</td><td align="center">1 600</td><td colspan="2">21 200</td><td align="center">865</td><td colspan="2">21 200</td></tr></tbody></table>

</html>