{
    "file_name": "GB_20052-2020 电力变压器能效限定值及能效等级",
    "table_id": "cl_10_table_0",
    "table_title": "<p align=\"center\">表1 10kV油浸式三相双绕组无励磁调压配电变压器能效等级</p>",
    "table": "<table align=\"center\" border=\"1\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"4\">额定容量 kVA</td><td colspan=\"6\">1级</td><td colspan=\"6\">2级</td><td colspan=\"6\">3级</td><td rowspan=\"4\">短路阻抗%</td></tr><tr><td colspan=\"3\">电工钢带</td><td colspan=\"3\">非晶合金</td><td colspan=\"3\">电工钢带</td><td colspan=\"3\">非晶合金</td><td colspan=\"3\">电工钢带</td><td colspan=\"3\">非晶合金</td></tr><tr><td rowspan=\"2\">空载损耗 W</td><td colspan=\"2\">负载损耗 W</td><td rowspan=\"2\">空载损耗 W</td><td colspan=\"2\">负载损耗 W</td><td rowspan=\"2\">空载损耗 W</td><td colspan=\"2\">负载损耗 W</td><td rowspan=\"2\">空载损耗 W</td><td colspan=\"2\">负载损耗 W</td><td rowspan=\"2\">空载损耗 W</td><td colspan=\"2\">负载损耗 W</td><td rowspan=\"2\">空载损耗 W</td><td colspan=\"2\">负载损耗 W</td></tr><tr><td align=\"center\">Dynll/Yznll</td><td align=\"center\">Yyn0</td><td align=\"center\">Dynll/Yznll</td><td align=\"center\">Yyn0</td><td align=\"center\">Dynll/Yznll</td><td align=\"center\">Yyn0</td><td align=\"center\">Dynll/Yznll</td><td align=\"center\">Yyn0</td><td align=\"center\">Dynll/Yznll</td><td align=\"center\">Yyn0</td><td align=\"center\">Dynll/Yznll</td><td align=\"center\">Yyn0</td></tr><tr><td align=\"center\">30</td><td align=\"center\">65</td><td align=\"center\">455</td><td align=\"center\">430</td><td align=\"center\">25</td><td align=\"center\">510</td><td align=\"center\">480</td><td align=\"center\">70</td><td align=\"center\">505</td><td align=\"center\">480</td><td align=\"center\">33</td><td align=\"center\">535</td><td align=\"center\">510</td><td align=\"center\">80</td><td align=\"center\">630</td><td align=\"center\">600</td><td align=\"center\">33</td><td align=\"center\">630</td><td align=\"center\">600</td><td rowspan=\"12\">4.0</td></tr><tr><td align=\"center\">50</td><td align=\"center\">80</td><td align=\"center\">655</td><td align=\"center\">625</td><td align=\"center\">35</td><td align=\"center\">735</td><td align=\"center\">700</td><td align=\"center\">90</td><td align=\"center\">730</td><td align=\"center\">695</td><td align=\"center\">43</td><td align=\"center\">780</td><td align=\"center\">745</td><td align=\"center\">100</td><td align=\"center\">910</td><td align=\"center\">870</td><td align=\"center\">43</td><td align=\"center\">910</td><td align=\"center\">870</td></tr><tr><td align=\"center\">63</td><td align=\"center\">90</td><td align=\"center\">785</td><td align=\"center\">745</td><td align=\"center\">40</td><td align=\"center\">880</td><td align=\"center\">840</td><td align=\"center\">100</td><td align=\"center\">870</td><td align=\"center\">830</td><td align=\"center\">50</td><td align=\"center\">930</td><td align=\"center\">890</td><td align=\"center\">110</td><td align=\"center\">1 090</td><td align=\"center\">1 040</td><td align=\"center\">50</td><td align=\"center\">1 090</td><td align=\"center\">1 040</td></tr><tr><td align=\"center\">80</td><td align=\"center\">105</td><td align=\"center\">945</td><td align=\"center\">900</td><td align=\"center\">50</td><td align=\"center\">1 060</td><td align=\"center\">1 010</td><td align=\"center\">115</td><td align=\"center\">1 050</td><td align=\"center\">1 000</td><td align=\"center\">60</td><td align=\"center\">1 120</td><td align=\"center\">1 070</td><td align=\"center\">130</td><td align=\"center\">1 310</td><td align=\"center\">1 250</td><td align=\"center\">60</td><td align=\"center\">1 310</td><td align=\"center\">1 250</td></tr><tr><td align=\"center\">100</td><td align=\"center\">120</td><td align=\"center\">1 140</td><td align=\"center\">1 080</td><td align=\"center\">60</td><td align=\"center\">1 270</td><td align=\"center\">1 215</td><td align=\"center\">135</td><td align=\"center\">1 265</td><td align=\"center\">1 200</td><td align=\"center\">75</td><td align=\"center\">1 350</td><td align=\"center\">1 285</td><td align=\"center\">150</td><td align=\"center\">1 580</td><td align=\"center\">1 500</td><td align=\"center\">75</td><td align=\"center\">1 580</td><td align=\"center\">1 500</td></tr><tr><td align=\"center\">125</td><td align=\"center\">135</td><td align=\"center\">1 360</td><td align=\"center\">1 295</td><td align=\"center\">70</td><td align=\"center\">1 530</td><td align=\"center\">1 450</td><td align=\"center\">150</td><td align=\"center\">1 510</td><td align=\"center\">1 440</td><td align=\"center\">85</td><td align=\"center\">1 615</td><td align=\"center\">1540</td><td align=\"center\">170</td><td align=\"center\">1 890</td><td align=\"center\">1800</td><td align=\"center\">85</td><td align=\"center\">1 890</td><td align=\"center\">1 800</td></tr><tr><td align=\"center\">160</td><td align=\"center\">160</td><td align=\"center\">1 665</td><td align=\"center\">1 585</td><td align=\"center\">80</td><td align=\"center\">1 870</td><td align=\"center\">1 780</td><td align=\"center\">180</td><td align=\"center\">1 850</td><td align=\"center\">1 760</td><td align=\"center\">100</td><td align=\"center\">1 975</td><td align=\"center\">1 880</td><td align=\"center\">200</td><td align=\"center\">2 310</td><td align=\"center\">2 200</td><td align=\"center\">100</td><td align=\"center\">2 310</td><td align=\"center\">2 200</td></tr><tr><td align=\"center\">200</td><td align=\"center\">190</td><td align=\"center\">1 970</td><td align=\"center\">1 870</td><td align=\"center\">95</td><td align=\"center\">2 210</td><td align=\"center\">2 100</td><td align=\"center\">215</td><td align=\"center\">2 185</td><td align=\"center\">2 080</td><td align=\"center\">120</td><td align=\"center\">2 330</td><td align=\"center\">2 225</td><td align=\"center\">240</td><td align=\"center\">2 730</td><td align=\"center\">2 600</td><td align=\"center\">120</td><td align=\"center\">2 730</td><td align=\"center\">2 600</td></tr><tr><td align=\"center\">250</td><td align=\"center\">230</td><td align=\"center\">2 300</td><td align=\"center\">2 195</td><td align=\"center\">110</td><td align=\"center\">2 590</td><td align=\"center\">2 470</td><td align=\"center\">260</td><td align=\"center\">2 560</td><td align=\"center\">2 440</td><td align=\"center\">140</td><td align=\"center\">2 735</td><td align=\"center\">2 610</td><td align=\"center\">290</td><td align=\"center\">3 200</td><td align=\"center\">3 050</td><td align=\"center\">140</td><td align=\"center\">3 200</td><td align=\"center\">3 050</td></tr><tr><td align=\"center\">315</td><td align=\"center\">270</td><td align=\"center\">2 760</td><td align=\"center\">2 630</td><td align=\"center\">135</td><td align=\"center\">3 100</td><td align=\"center\">2 950</td><td align=\"center\">305</td><td align=\"center\">3 065</td><td align=\"center\">2 920</td><td align=\"center\">170</td><td align=\"center\">3 275</td><td align=\"center\">3 120</td><td align=\"center\">340</td><td align=\"center\">3 830</td><td align=\"center\">3 650</td><td align=\"center\">170</td><td align=\"center\">3 830</td><td align=\"center\">3 650</td></tr><tr><td align=\"center\">400</td><td align=\"center\">330</td><td align=\"center\">3 250</td><td align=\"center\">3 095</td><td align=\"center\">160</td><td align=\"center\">3 660</td><td align=\"center\">3 480</td><td align=\"center\">370</td><td align=\"center\">3 615</td><td align=\"center\">3 440</td><td align=\"center\">200</td><td align=\"center\">3 865</td><td align=\"center\">3 675</td><td align=\"center\">410</td><td align=\"center\">4 520</td><td align=\"center\">4 300</td><td align=\"center\">200</td><td align=\"center\">4 520</td><td align=\"center\">4 300</td></tr><tr><td align=\"center\">500</td><td align=\"center\">385</td><td align=\"center\">3 900</td><td align=\"center\">3 710</td><td align=\"center\">190</td><td align=\"center\">4 380</td><td align=\"center\">4 170</td><td align=\"center\">430</td><td align=\"center\">4 330</td><td align=\"center\">4 120</td><td align=\"center\">240</td><td align=\"center\">4 625</td><td align=\"center\">4 400</td><td align=\"center\">480</td><td align=\"center\">5 410</td><td align=\"center\">5 150</td><td align=\"center\">240</td><td align=\"center\">5 410</td><td align=\"center\">5 150</td></tr><tr><td align=\"center\">630</td><td align=\"center\">460</td><td colspan=\"2\">4 460</td><td align=\"center\">250</td><td colspan=\"2\">5 020</td><td align=\"center\">510</td><td colspan=\"2\">4 960</td><td align=\"center\">320</td><td colspan=\"2\">5 300</td><td align=\"center\">570</td><td colspan=\"2\">6 200</td><td align=\"center\">320</td><td colspan=\"2\">6 200</td><td rowspan=\"5\">4.5</td></tr><tr><td align=\"center\">800</td><td align=\"center\">560</td><td colspan=\"2\">5 400</td><td align=\"center\">300</td><td colspan=\"2\">6 075</td><td align=\"center\">630</td><td colspan=\"2\">6 000</td><td align=\"center\">380</td><td colspan=\"2\">6 415</td><td align=\"center\">700</td><td colspan=\"2\">7 500</td><td align=\"center\">380</td><td colspan=\"2\">7 500</td></tr><tr><td align=\"center\">1 000</td><td align=\"center\">665</td><td colspan=\"2\">7 415</td><td align=\"center\">360</td><td colspan=\"2\">8 340</td><td align=\"center\">745</td><td colspan=\"2\">8 240</td><td align=\"center\">450</td><td colspan=\"2\">8 800</td><td align=\"center\">830</td><td colspan=\"2\">10 300</td><td align=\"center\">450</td><td colspan=\"2\">10 300</td></tr><tr><td align=\"center\">1 250</td><td align=\"center\">780</td><td colspan=\"2\">8 640</td><td align=\"center\">425</td><td colspan=\"2\">9 720</td><td align=\"center\">870</td><td colspan=\"2\">9 600</td><td align=\"center\">530</td><td colspan=\"2\">10 260</td><td align=\"center\">970</td><td colspan=\"2\">12 000</td><td align=\"center\">530</td><td colspan=\"2\">12 000</td></tr><tr><td align=\"center\">1 600</td><td align=\"center\">940</td><td colspan=\"2\">10 440</td><td align=\"center\">500</td><td colspan=\"2\">11 745</td><td align=\"center\">1 050</td><td colspan=\"2\">11 600</td><td align=\"center\">630</td><td colspan=\"2\">12 400</td><td align=\"center\">1 170</td><td colspan=\"2\">14 500</td><td align=\"center\">630</td><td colspan=\"2\">14 500</td></tr><tr><td align=\"center\">2 000</td><td align=\"center\">1 085</td><td colspan=\"2\">13 180</td><td align=\"center\">550</td><td colspan=\"2\">14 000</td><td align=\"center\">1 225</td><td colspan=\"2\">14 640</td><td align=\"center\">710</td><td colspan=\"2\">14 800</td><td align=\"center\">1 360</td><td colspan=\"2\">18 300</td><td align=\"center\">720</td><td colspan=\"2\">18 300</td><td rowspan=\"2\">5.0</td></tr><tr><td align=\"center\">2 500</td><td align=\"center\">1 280</td><td colspan=\"2\">13 360</td><td align=\"center\">670</td><td colspan=\"2\">15 450</td><td align=\"center\">1 440</td><td colspan=\"2\">14 840</td><td align=\"center\">860</td><td colspan=\"2\">16 300</td><td align=\"center\">1 600</td><td colspan=\"2\">21 200</td><td align=\"center\">865</td><td colspan=\"2\">21 200</td></tr></tbody></table>",
    "cl_id": "c9abac75-e325-4d21-9430-5d004f60",
    "cl_num": "6",
    "cl_name": "试验方法 ",
    "cl_rank": "1",
    "cl_content": "<div><p name=\"6 试验方法 \" ><h2 style=\"text - align:justify\">6 试验方法 </h2></p><p>电力变压器的空载损耗和负载损耗应按<a href=\"#GB_T_1094.1\">GB/T1094.1</a>、<a href=\"#GB_T_1094.11\">GB/T1094.11</a>中的试验方法进行测试。</p><p align=\"center\">表1 10kV油浸式三相双绕组无励磁调压配电变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"4\">额定容量&nbsp;kVA</td><td colspan=\"6\">1级</td><td colspan=\"6\">2级</td><td colspan=\"6\">3级</td><td rowspan=\"4\">短路阻抗%</td></tr><tr><td colspan=\"3\">电工钢带</td><td colspan=\"3\">非晶合金</td><td colspan=\"3\">电工钢带</td><td colspan=\"3\">非晶合金</td><td colspan=\"3\">电工钢带</td><td colspan=\"3\">非晶合金</td></tr><tr><td rowspan=\"2\">空载损耗&nbsp;W</td><td colspan=\"2\">负载损耗&nbsp;W</td><td rowspan=\"2\">空载损耗&nbsp;W</td><td colspan=\"2\">负载损耗&nbsp;W</td><td rowspan=\"2\">空载损耗&nbsp;W</td><td colspan=\"2\">负载损耗&nbsp;W</td><td rowspan=\"2\">空载损耗&nbsp;W</td><td colspan=\"2\">负载损耗&nbsp;W</td><td rowspan=\"2\">空载损耗&nbsp;W</td><td colspan=\"2\">负载损耗&nbsp;W</td><td rowspan=\"2\">空载损耗&nbsp;W</td><td colspan=\"2\">负载损耗&nbsp;W</td></tr><tr><td align=\"center\">Dynll/Yznll</td><td align=\"center\">Yyn0</td><td align=\"center\">Dynll/Yznll</td><td align=\"center\">Yyn0</td><td align=\"center\">Dynll/Yznll</td><td align=\"center\">Yyn0</td><td align=\"center\">Dynll/Yznll</td><td align=\"center\">Yyn0</td><td align=\"center\">Dynll/Yznll</td><td align=\"center\">Yyn0</td><td align=\"center\">Dynll/Yznll</td><td align=\"center\">Yyn0</td></tr><tr><td align=\"center\">30</td><td align=\"center\">65</td><td align=\"center\">455</td><td align=\"center\">430</td><td align=\"center\">25</td><td align=\"center\">510</td><td align=\"center\">480</td><td align=\"center\">70</td><td align=\"center\">505</td><td align=\"center\">480</td><td align=\"center\">33</td><td align=\"center\">535</td><td align=\"center\">510</td><td align=\"center\">80</td><td align=\"center\">630</td><td align=\"center\">600</td><td align=\"center\">33</td><td align=\"center\">630</td><td align=\"center\">600</td><td rowspan=\"12\">4.0</td></tr><tr><td align=\"center\">50</td><td align=\"center\">80</td><td align=\"center\">655</td><td align=\"center\">625</td><td align=\"center\">35</td><td align=\"center\">735</td><td align=\"center\">700</td><td align=\"center\">90</td><td align=\"center\">730</td><td align=\"center\">695</td><td align=\"center\">43</td><td align=\"center\">780</td><td align=\"center\">745</td><td align=\"center\">100</td><td align=\"center\">910</td><td align=\"center\">870</td><td align=\"center\">43</td><td align=\"center\">910</td><td align=\"center\">870</td></tr><tr><td align=\"center\">63</td><td align=\"center\">90</td><td align=\"center\">785</td><td align=\"center\">745</td><td align=\"center\">40</td><td align=\"center\">880</td><td align=\"center\">840</td><td align=\"center\">100</td><td align=\"center\">870</td><td align=\"center\">830</td><td align=\"center\">50</td><td align=\"center\">930</td><td align=\"center\">890</td><td align=\"center\">110</td><td align=\"center\">1 090</td><td align=\"center\">1 040</td><td align=\"center\">50</td><td align=\"center\">1 090</td><td align=\"center\">1 040</td></tr><tr><td align=\"center\">80</td><td align=\"center\">105</td><td align=\"center\">945</td><td align=\"center\">900</td><td align=\"center\">50</td><td align=\"center\">1 060</td><td align=\"center\">1 010</td><td align=\"center\">115</td><td align=\"center\">1 050</td><td align=\"center\">1 000</td><td align=\"center\">60</td><td align=\"center\">1 120</td><td align=\"center\">1 070</td><td align=\"center\">130</td><td align=\"center\">1 310</td><td align=\"center\">1 250</td><td align=\"center\">60</td><td align=\"center\">1 310</td><td align=\"center\">1 250</td></tr><tr><td align=\"center\">100</td><td align=\"center\">120</td><td align=\"center\">1 140</td><td align=\"center\">1 080</td><td align=\"center\">60</td><td align=\"center\">1 270</td><td align=\"center\">1 215</td><td align=\"center\">135</td><td align=\"center\">1 265</td><td align=\"center\">1 200</td><td align=\"center\">75</td><td align=\"center\">1 350</td><td align=\"center\">1 285</td><td align=\"center\">150</td><td align=\"center\">1 580</td><td align=\"center\">1 500</td><td align=\"center\">75</td><td align=\"center\">1 580</td><td align=\"center\">1 500</td></tr><tr><td align=\"center\">125</td><td align=\"center\">135</td><td align=\"center\">1 360</td><td align=\"center\">1 295</td><td align=\"center\">70</td><td align=\"center\">1 530</td><td align=\"center\">1 450</td><td align=\"center\">150</td><td align=\"center\">1 510</td><td align=\"center\">1 440</td><td align=\"center\">85</td><td align=\"center\">1 615</td><td align=\"center\">1540</td><td align=\"center\">170</td><td align=\"center\">1 890</td><td align=\"center\">1800</td><td align=\"center\">85</td><td align=\"center\">1 890</td><td align=\"center\">1 800</td></tr><tr><td align=\"center\">160</td><td align=\"center\">160</td><td align=\"center\">1 665</td><td align=\"center\">1 585</td><td align=\"center\">80</td><td align=\"center\">1 870</td><td align=\"center\">1 780</td><td align=\"center\">180</td><td align=\"center\">1 850</td><td align=\"center\">1 760</td><td align=\"center\">100</td><td align=\"center\">1 975</td><td align=\"center\">1 880</td><td align=\"center\">200</td><td align=\"center\">2 310</td><td align=\"center\">2 200</td><td align=\"center\">100</td><td align=\"center\">2 310</td><td align=\"center\">2 200</td></tr><tr><td align=\"center\">200</td><td align=\"center\">190</td><td align=\"center\">1 970</td><td align=\"center\">1 870</td><td align=\"center\">95</td><td align=\"center\">2 210</td><td align=\"center\">2 100</td><td align=\"center\">215</td><td align=\"center\">2 185</td><td align=\"center\">2 080</td><td align=\"center\">120</td><td align=\"center\">2 330</td><td align=\"center\">2 225</td><td align=\"center\">240</td><td align=\"center\">2 730</td><td align=\"center\">2 600</td><td align=\"center\">120</td><td align=\"center\">2 730</td><td align=\"center\">2 600</td></tr><tr><td align=\"center\">250</td><td align=\"center\">230</td><td align=\"center\">2 300</td><td align=\"center\">2 195</td><td align=\"center\">110</td><td align=\"center\">2 590</td><td align=\"center\">2 470</td><td align=\"center\">260</td><td align=\"center\">2 560</td><td align=\"center\">2 440</td><td align=\"center\">140</td><td align=\"center\">2 735</td><td align=\"center\">2 610</td><td align=\"center\">290</td><td align=\"center\">3 200</td><td align=\"center\">3 050</td><td align=\"center\">140</td><td align=\"center\">3 200</td><td align=\"center\">3 050</td></tr><tr><td align=\"center\">315</td><td align=\"center\">270</td><td align=\"center\">2 760</td><td align=\"center\">2 630</td><td align=\"center\">135</td><td align=\"center\">3 100</td><td align=\"center\">2 950</td><td align=\"center\">305</td><td align=\"center\">3 065</td><td align=\"center\">2 920</td><td align=\"center\">170</td><td align=\"center\">3 275</td><td align=\"center\">3 120</td><td align=\"center\">340</td><td align=\"center\">3 830</td><td align=\"center\">3 650</td><td align=\"center\">170</td><td align=\"center\">3 830</td><td align=\"center\">3 650</td></tr><tr><td align=\"center\">400</td><td align=\"center\">330</td><td align=\"center\">3 250</td><td align=\"center\">3 095</td><td align=\"center\">160</td><td align=\"center\">3 660</td><td align=\"center\">3 480</td><td align=\"center\">370</td><td align=\"center\">3 615</td><td align=\"center\">3 440</td><td align=\"center\">200</td><td align=\"center\">3 865</td><td align=\"center\">3 675</td><td align=\"center\">410</td><td align=\"center\">4 520</td><td align=\"center\">4 300</td><td align=\"center\">200</td><td align=\"center\">4 520</td><td align=\"center\">4 300</td></tr><tr><td align=\"center\">500</td><td align=\"center\">385</td><td align=\"center\">3 900</td><td align=\"center\">3 710</td><td align=\"center\">190</td><td align=\"center\">4 380</td><td align=\"center\">4 170</td><td align=\"center\">430</td><td align=\"center\">4 330</td><td align=\"center\">4 120</td><td align=\"center\">240</td><td align=\"center\">4 625</td><td align=\"center\">4 400</td><td align=\"center\">480</td><td align=\"center\">5 410</td><td align=\"center\">5 150</td><td align=\"center\">240</td><td align=\"center\">5 410</td><td align=\"center\">5 150</td></tr><tr><td align=\"center\">630</td><td align=\"center\">460</td><td colspan=\"2\">4 460</td><td align=\"center\">250</td><td colspan=\"2\">5 020</td><td align=\"center\">510</td><td colspan=\"2\">4 960</td><td align=\"center\">320</td><td colspan=\"2\">5 300</td><td align=\"center\">570</td><td colspan=\"2\">6 200</td><td align=\"center\">320</td><td colspan=\"2\">6 200</td><td rowspan=\"5\">4.5</td></tr><tr><td align=\"center\">800</td><td align=\"center\">560</td><td colspan=\"2\">5 400</td><td align=\"center\">300</td><td colspan=\"2\">6 075</td><td align=\"center\">630</td><td colspan=\"2\">6 000</td><td align=\"center\">380</td><td colspan=\"2\">6 415</td><td align=\"center\">700</td><td colspan=\"2\">7 500</td><td align=\"center\">380</td><td colspan=\"2\">7 500</td></tr><tr><td align=\"center\">1 000</td><td align=\"center\">665</td><td colspan=\"2\">7 415</td><td align=\"center\">360</td><td colspan=\"2\">8 340</td><td align=\"center\">745</td><td colspan=\"2\">8 240</td><td align=\"center\">450</td><td colspan=\"2\">8 800</td><td align=\"center\">830</td><td colspan=\"2\">10 300</td><td align=\"center\">450</td><td colspan=\"2\">10 300</td></tr><tr><td align=\"center\">1 250</td><td align=\"center\">780</td><td colspan=\"2\">8 640</td><td align=\"center\">425</td><td colspan=\"2\">9 720</td><td align=\"center\">870</td><td colspan=\"2\">9 600</td><td align=\"center\">530</td><td colspan=\"2\">10 260</td><td align=\"center\">970</td><td colspan=\"2\">12 000</td><td align=\"center\">530</td><td colspan=\"2\">12 000</td></tr><tr><td align=\"center\">1 600</td><td align=\"center\">940</td><td colspan=\"2\">10 440</td><td align=\"center\">500</td><td colspan=\"2\">11 745</td><td align=\"center\">1 050</td><td colspan=\"2\">11 600</td><td align=\"center\">630</td><td colspan=\"2\">12 400</td><td align=\"center\">1 170</td><td colspan=\"2\">14 500</td><td align=\"center\">630</td><td colspan=\"2\">14 500</td></tr><tr><td align=\"center\">2 000</td><td align=\"center\">1 085</td><td colspan=\"2\">13 180</td><td align=\"center\">550</td><td colspan=\"2\">14 000</td><td align=\"center\">1 225</td><td colspan=\"2\">14 640</td><td align=\"center\">710</td><td colspan=\"2\">14 800</td><td align=\"center\">1 360</td><td colspan=\"2\">18 300</td><td align=\"center\">720</td><td colspan=\"2\">18 300</td><td rowspan=\"2\">5.0</td></tr><tr><td align=\"center\">2 500</td><td align=\"center\">1 280</td><td colspan=\"2\">13 360</td><td align=\"center\">670</td><td colspan=\"2\">15 450</td><td align=\"center\">1 440</td><td colspan=\"2\">14 840</td><td align=\"center\">860</td><td colspan=\"2\">16 300</td><td align=\"center\">1 600</td><td colspan=\"2\">21 200</td><td align=\"center\">865</td><td colspan=\"2\">21 200</td></tr></tbody></table><p align=\"center\">表2&nbsp;10kV干式三相双绕组无励磁调压配电变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"4\">额定容量kVA</td><td colspan=\"8\">1级</td><td colspan=\"8\">2级</td><td colspan=\"8\">3级</td><td rowspan=\"4\">短路阻抗%</td></tr><tr><td colspan=\"4\">电工钢带</td><td colspan=\"4\">非晶合金</td><td colspan=\"4\">电工钢带</td><td colspan=\"4\">非晶合金</td><td colspan=\"4\">电工钢带</td><td colspan=\"4\">非晶合金</td></tr><tr><td rowspan=\"2\">空载损耗&nbsp;W</td><td colspan=\"3\">负载损耗&nbsp;W</td><td rowspan=\"2\">空载损耗&nbsp;W</td><td colspan=\"3\">负载损耗&nbsp;W</td><td rowspan=\"2\">空载损耗&nbsp;W</td><td colspan=\"3\">负载损耗&nbsp;W</td><td rowspan=\"2\">空载损耗&nbsp;W</td><td colspan=\"3\">负载损耗&nbsp;W</td><td rowspan=\"2\">空载损耗&nbsp;W</td><td colspan=\"3\">负载损耗&nbsp;W</td><td rowspan=\"2\">空载损耗&nbsp;W</td><td colspan=\"3\">负载损耗&nbsp;W</td></tr><tr><td align=\"center\">B(100℃）</td><td align=\"center\">F(120℃）</td><td align=\"center\">H(145℃）</td><td align=\"center\">B(100℃）</td><td align=\"center\">F(120℃）</td><td align=\"center\">H(145℃）</td><td align=\"center\">B(100℃）</td><td align=\"center\">F(120℃）</td><td align=\"center\">H(145℃）</td><td align=\"center\">B(100℃）</td><td align=\"center\">F(120℃）</td><td align=\"center\">H(145℃）</td><td align=\"center\">B(100℃）</td><td align=\"center\">F(120℃）</td><td align=\"center\">H(145℃）</td><td align=\"center\">B(100℃）</td><td align=\"center\">F(120℃）</td><td align=\"center\">H(145℃）</td></tr><tr><td align=\"center\">30</td><td align=\"center\">105</td><td align=\"center\">605</td><td align=\"center\">640</td><td align=\"center\">685</td><td align=\"center\">50</td><td align=\"center\">605</td><td align=\"center\">640</td><td align=\"center\">685</td><td align=\"center\">130</td><td align=\"center\">605</td><td align=\"center\">640</td><td align=\"center\">685</td><td align=\"center\">60</td><td align=\"center\">605</td><td align=\"center\">640</td><td align=\"center\">685</td><td align=\"center\">150</td><td align=\"center\">670</td><td align=\"center\">710</td><td align=\"center\">760</td><td align=\"center\">70</td><td align=\"center\">670</td><td align=\"center\">710</td><td align=\"center\">760</td><td rowspan=\"12\">4.0</td></tr><tr><td align=\"center\">50</td><td align=\"center\">155</td><td align=\"center\">845</td><td align=\"center\">900</td><td align=\"center\">965</td><td align=\"center\">60</td><td align=\"center\">845</td><td align=\"center\">900</td><td align=\"center\">965</td><td align=\"center\">185</td><td align=\"center\">845</td><td align=\"center\">900</td><td align=\"center\">965</td><td align=\"center\">75</td><td align=\"center\">845</td><td align=\"center\">900</td><td align=\"center\">965</td><td align=\"center\">215</td><td align=\"center\">940</td><td align=\"center\">1000</td><td align=\"center\">1070</td><td align=\"center\">90</td><td align=\"center\">940</td><td align=\"center\">1000</td><td align=\"center\">1070</td></tr><tr><td align=\"center\">80</td><td align=\"center\">210</td><td align=\"center\">1160</td><td align=\"center\">1240</td><td align=\"center\">1330</td><td align=\"center\">85</td><td align=\"center\">1160</td><td align=\"center\">1240</td><td align=\"center\">1330</td><td align=\"center\">250</td><td align=\"center\">1160</td><td align=\"center\">1240</td><td align=\"center\">1330</td><td align=\"center\">100</td><td align=\"center\">1160</td><td align=\"center\">1240</td><td align=\"center\">1330</td><td align=\"center\">295</td><td align=\"center\">1290</td><td align=\"center\">1380</td><td align=\"center\">1480</td><td align=\"center\">120</td><td align=\"center\">1290</td><td align=\"center\">1380</td><td align=\"center\">1480</td></tr><tr><td align=\"center\">100</td><td align=\"center\">230</td><td align=\"center\">1330</td><td align=\"center\">1415</td><td align=\"center\">1520</td><td align=\"center\">90</td><td align=\"center\">1330</td><td align=\"center\">1415</td><td align=\"center\">1520</td><td align=\"center\">270</td><td align=\"center\">1330</td><td align=\"center\">1415</td><td align=\"center\">1520</td><td align=\"center\">110</td><td align=\"center\">1330</td><td align=\"center\">1415</td><td align=\"center\">1520</td><td align=\"center\">320</td><td align=\"center\">1480</td><td align=\"center\">1570</td><td align=\"center\">1690</td><td align=\"center\">130</td><td align=\"center\">1480</td><td align=\"center\">1570</td><td align=\"center\">1690</td></tr><tr><td align=\"center\">125</td><td align=\"center\">270</td><td align=\"center\">1565</td><td align=\"center\">1665</td><td align=\"center\">1780</td><td align=\"center\">105</td><td align=\"center\">1565</td><td align=\"center\">1665</td><td align=\"center\">1780</td><td align=\"center\">320</td><td align=\"center\">1565</td><td align=\"center\">1665</td><td align=\"center\">1780</td><td align=\"center\">130</td><td align=\"center\">1565</td><td align=\"center\">1665</td><td align=\"center\">1780</td><td align=\"center\">375</td><td align=\"center\">1740</td><td align=\"center\">1850</td><td align=\"center\">1980</td><td align=\"center\">150</td><td align=\"center\">1740</td><td align=\"center\">1850</td><td align=\"center\">1980</td></tr><tr><td align=\"center\">160</td><td align=\"center\">310</td><td align=\"center\">1800</td><td align=\"center\">1915</td><td align=\"center\">2 050</td><td align=\"center\">120</td><td align=\"center\">1800</td><td align=\"center\">1915</td><td align=\"center\">2 050</td><td align=\"center\">365</td><td align=\"center\">1800</td><td align=\"center\">1915</td><td align=\"center\">2 050</td><td align=\"center\">145</td><td align=\"center\">1800</td><td align=\"center\">1915</td><td align=\"center\">2 050</td><td align=\"center\">430</td><td align=\"center\">2 000</td><td align=\"center\">2 130</td><td align=\"center\">2 280</td><td align=\"center\">170</td><td align=\"center\">2 000</td><td align=\"center\">2 130</td><td align=\"center\">2 280</td></tr><tr><td align=\"center\">200</td><td align=\"center\">360</td><td align=\"center\">2 135</td><td align=\"center\">2 275</td><td align=\"center\">2 440</td><td align=\"center\">140</td><td align=\"center\">2 135</td><td align=\"center\">2 275</td><td align=\"center\">2 440</td><td align=\"center\">420</td><td align=\"center\">2 135</td><td align=\"center\">2 275</td><td align=\"center\">2 440</td><td align=\"center\">170</td><td align=\"center\">2 135</td><td align=\"center\">2 275</td><td align=\"center\">2 440</td><td align=\"center\">495</td><td align=\"center\">2 370</td><td align=\"center\">2 530</td><td align=\"center\">2 710</td><td align=\"center\">200</td><td align=\"center\">2 370</td><td align=\"center\">2 530</td><td align=\"center\">2 710</td></tr><tr><td align=\"center\">250</td><td align=\"center\">415</td><td align=\"center\">2 330</td><td align=\"center\">2 485</td><td align=\"center\">2 665</td><td align=\"center\">160</td><td align=\"center\">2 330</td><td align=\"center\">2 485</td><td align=\"center\">2 665</td><td align=\"center\">490</td><td align=\"center\">2 330</td><td align=\"center\">2 485</td><td align=\"center\">2 665</td><td align=\"center\">195</td><td align=\"center\">2 330</td><td align=\"center\">2 485</td><td align=\"center\">2 665</td><td align=\"center\">575</td><td align=\"center\">2 590</td><td align=\"center\">2 760</td><td align=\"center\">2 960</td><td align=\"center\">230</td><td align=\"center\">2 590</td><td align=\"center\">2 760</td><td align=\"center\">2 960</td></tr><tr><td align=\"center\">315</td><td align=\"center\">510</td><td align=\"center\">2 945</td><td align=\"center\">3 125</td><td align=\"center\">3 355</td><td align=\"center\">195</td><td align=\"center\">2 945</td><td align=\"center\">3 125</td><td align=\"center\">3 355</td><td align=\"center\">600</td><td align=\"center\">2 945</td><td align=\"center\">3 125</td><td align=\"center\">3 355</td><td align=\"center\">235</td><td align=\"center\">2 945</td><td align=\"center\">3 125</td><td align=\"center\">3 355</td><td align=\"center\">705</td><td align=\"center\">3 270</td><td align=\"center\">3 470</td><td align=\"center\">3 730</td><td align=\"center\">280</td><td align=\"center\">3 270</td><td align=\"center\">3 470</td><td align=\"center\">3 730</td></tr><tr><td align=\"center\">400</td><td align=\"center\">570</td><td align=\"center\">3 375</td><td align=\"center\">3 590</td><td align=\"center\">3 850</td><td align=\"center\">215</td><td align=\"center\">3 375</td><td align=\"center\">3 590</td><td align=\"center\">3 850</td><td align=\"center\">665</td><td align=\"center\">3 375</td><td align=\"center\">3 590</td><td align=\"center\">3 850</td><td align=\"center\">265</td><td align=\"center\">3 375</td><td align=\"center\">3 590</td><td align=\"center\">3 850</td><td align=\"center\">785</td><td align=\"center\">3 750</td><td align=\"center\">3 990</td><td align=\"center\">4 280</td><td align=\"center\">310</td><td align=\"center\">3 750</td><td align=\"center\">3 990</td><td align=\"center\">4 280</td></tr><tr><td align=\"center\">500</td><td align=\"center\">670</td><td align=\"center\">4 130</td><td align=\"center\">4 390</td><td align=\"center\">4 705</td><td align=\"center\">250</td><td align=\"center\">4 130</td><td align=\"center\">4 390</td><td align=\"center\">4 705</td><td align=\"center\">790</td><td align=\"center\">4 130</td><td align=\"center\">4 390</td><td align=\"center\">4 705</td><td align=\"center\">305</td><td align=\"center\">4 130</td><td align=\"center\">4 390</td><td align=\"center\">4 705</td><td align=\"center\">930</td><td align=\"center\">4 590</td><td align=\"center\">4 880</td><td align=\"center\">5 230</td><td align=\"center\">360</td><td align=\"center\">4 590</td><td align=\"center\">4 880</td><td align=\"center\">5 230</td></tr><tr><td align=\"center\">630</td><td align=\"center\">775</td><td align=\"center\">4 975</td><td align=\"center\">5 290</td><td align=\"center\">5 660</td><td align=\"center\">295</td><td align=\"center\">4 975</td><td align=\"center\">5 290</td><td align=\"center\">5 660</td><td align=\"center\">910</td><td align=\"center\">4 975</td><td align=\"center\">5 290</td><td align=\"center\">5 660</td><td align=\"center\">360</td><td align=\"center\">4 975</td><td align=\"center\">5 290</td><td align=\"center\">5 660</td><td align=\"center\">1070</td><td align=\"center\">5 530</td><td align=\"center\">5 880</td><td align=\"center\">6 290</td><td align=\"center\">420</td><td align=\"center\">5 530</td><td align=\"center\">5 880</td><td align=\"center\">6 290</td></tr><tr><td align=\"center\">630</td><td align=\"center\">750</td><td align=\"center\">5 050</td><td align=\"center\">5 365</td><td align=\"center\">5 760</td><td align=\"center\">290</td><td align=\"center\">5 050</td><td align=\"center\">5 365</td><td align=\"center\">5 760</td><td align=\"center\">885</td><td align=\"center\">5 050</td><td align=\"center\">5 365</td><td align=\"center\">5 760</td><td align=\"center\">350</td><td align=\"center\">5 050</td><td align=\"center\">5 365</td><td align=\"center\">5 760</td><td align=\"center\">1040</td><td align=\"center\">5 610</td><td align=\"center\">5 960</td><td align=\"center\">6 400</td><td align=\"center\">410</td><td align=\"center\">5 610</td><td align=\"center\">5 960</td><td align=\"center\">6 400</td><td rowspan=\"7\">6.0</td></tr><tr><td align=\"center\">800</td><td align=\"center\">875</td><td align=\"center\">5 895</td><td align=\"center\">6 265</td><td align=\"center\">6 715</td><td align=\"center\">335</td><td align=\"center\">5 895</td><td align=\"center\">6 265</td><td align=\"center\">6 715</td><td align=\"center\">1035</td><td align=\"center\">5 895</td><td align=\"center\">6265</td><td align=\"center\">6715</td><td align=\"center\">410</td><td align=\"center\">5 895</td><td align=\"center\">6 265</td><td align=\"center\">6 715</td><td align=\"center\">1215</td><td align=\"center\">6 550</td><td align=\"center\">6 960</td><td align=\"center\">7 460</td><td align=\"center\">480</td><td align=\"center\">6 550</td><td align=\"center\">6 960</td><td align=\"center\">7 460</td></tr><tr><td align=\"center\">1000</td><td align=\"center\">1020</td><td align=\"center\">6885</td><td align=\"center\">7315</td><td align=\"center\">7 885</td><td align=\"center\">385</td><td align=\"center\">6 885</td><td align=\"center\">7 315</td><td align=\"center\">7 885</td><td align=\"center\">1205</td><td align=\"center\">6 885</td><td align=\"center\">7 315</td><td align=\"center\">7885</td><td align=\"center\">470</td><td align=\"center\">6 885</td><td align=\"center\">7 315</td><td align=\"center\">7 885</td><td align=\"center\">1415</td><td align=\"center\">7 650</td><td align=\"center\">8 130</td><td align=\"center\">8 760</td><td align=\"center\">550</td><td align=\"center\">7 650</td><td align=\"center\">8 130</td><td align=\"center\">8 760</td></tr><tr><td align=\"center\">1250</td><td align=\"center\">1205</td><td align=\"center\">8 190</td><td align=\"center\">8 720</td><td align=\"center\">9 335</td><td align=\"center\">455</td><td align=\"center\">8 190</td><td align=\"center\">8 720</td><td align=\"center\">9 335</td><td align=\"center\">1420</td><td align=\"center\">8 190</td><td align=\"center\">8 720</td><td align=\"center\">9335</td><td align=\"center\">550</td><td align=\"center\">8 190</td><td align=\"center\">8 720</td><td align=\"center\">9 335</td><td align=\"center\">1670</td><td align=\"center\">9 100</td><td align=\"center\">9 690</td><td align=\"center\">10 370</td><td align=\"center\">650</td><td align=\"center\">9 100</td><td align=\"center\">9 690</td><td align=\"center\">10 370</td></tr><tr><td align=\"center\">1600</td><td align=\"center\">1415</td><td align=\"center\">9 945</td><td align=\"center\">10 555</td><td align=\"center\">11320</td><td align=\"center\">530</td><td align=\"center\">9 945</td><td align=\"center\">10 555</td><td align=\"center\">11320</td><td align=\"center\">1665</td><td align=\"center\">9 945</td><td align=\"center\">10 555</td><td align=\"center\">11320</td><td align=\"center\">645</td><td align=\"center\">9 945</td><td align=\"center\">10 555</td><td align=\"center\">11320</td><td align=\"center\">1960</td><td align=\"center\">11050</td><td align=\"center\">11730</td><td align=\"center\">12 580</td><td align=\"center\">760</td><td align=\"center\">11050</td><td align=\"center\">11730</td><td align=\"center\">12 580</td></tr><tr><td align=\"center\">2 000</td><td align=\"center\">1760</td><td align=\"center\">12 240</td><td align=\"center\">13 005</td><td align=\"center\">14 005</td><td align=\"center\">700</td><td align=\"center\">12 240</td><td align=\"center\">13 005</td><td align=\"center\">14 005</td><td align=\"center\">2 075</td><td align=\"center\">12 240</td><td align=\"center\">13005</td><td align=\"center\">14 005</td><td align=\"center\">850</td><td align=\"center\">12 240</td><td align=\"center\">13 005</td><td align=\"center\">14 005</td><td align=\"center\">2 440</td><td align=\"center\">13 600</td><td align=\"center\">14 450</td><td align=\"center\">15 560</td><td align=\"center\">1000</td><td align=\"center\">13 600</td><td align=\"center\">14 450</td><td align=\"center\">15 560</td></tr><tr><td align=\"center\">2 500</td><td align=\"center\">2 080</td><td align=\"center\">14 535</td><td align=\"center\">15 445</td><td align=\"center\">16 605</td><td align=\"center\">840</td><td align=\"center\">14 535</td><td align=\"center\">15 445</td><td align=\"center\">16 605</td><td align=\"center\">2 450</td><td align=\"center\">14 535</td><td align=\"center\">15 445</td><td align=\"center\">16 605</td><td align=\"center\">1020</td><td align=\"center\">14 535</td><td align=\"center\">15 445</td><td align=\"center\">16 605</td><td align=\"center\">2 880</td><td align=\"center\">16 150</td><td align=\"center\">17 170</td><td align=\"center\">18 450</td><td align=\"center\">1200</td><td align=\"center\">16 150</td><td align=\"center\">17 170</td><td align=\"center\">18 450</td></tr></tbody></table><p align=\"center\">表3 35kV油浸式三相双绕组无励磁调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">3 150</td><td align=\"center\">1.7</td><td align=\"center\">20.7</td><td align=\"center\">2.0</td><td align=\"center\">20.7</td><td align=\"center\">2.4</td><td align=\"center\">21.9</td><td rowspan=\"3\">7</td></tr><tr><td align=\"center\">4 000</td><td align=\"center\">2.0</td><td align=\"center\">24.6</td><td align=\"center\">2.3</td><td align=\"center\">24.6</td><td align=\"center\">2.9</td><td align=\"center\">25.9</td></tr><tr><td align=\"center\">5 000</td><td align=\"center\">2.4</td><td align=\"center\">28.2</td><td align=\"center\">2.8</td><td align=\"center\">28.2</td><td align=\"center\">3.5</td><td align=\"center\">29.7</td></tr><tr><td align=\"center\">6 300</td><td align=\"center\">2.9</td><td align=\"center\">31.5</td><td align=\"center\">3.4</td><td align=\"center\">31.5</td><td align=\"center\">4.2</td><td align=\"center\">33.3</td><td rowspan=\"6\">8</td></tr><tr><td align=\"center\">8 000</td><td align=\"center\">4.0</td><td align=\"center\">34.6</td><td align=\"center\">4.7</td><td align=\"center\">34.6</td><td align=\"center\">5.8</td><td align=\"center\">36.5</td></tr><tr><td align=\"center\">10 000</td><td align=\"center\">4.8</td><td align=\"center\">40.8</td><td align=\"center\">5.7</td><td align=\"center\">40.8</td><td align=\"center\">7.0</td><td align=\"center\">43.0</td></tr><tr><td align=\"center\">12 500</td><td align=\"center\">5.5</td><td align=\"center\">48.4</td><td align=\"center\">6.5</td><td align=\"center\">48.4</td><td align=\"center\">8.0</td><td align=\"center\">51.1</td></tr><tr><td align=\"center\">16 000</td><td align=\"center\">6.7</td><td align=\"center\">59.2</td><td align=\"center\">7.9</td><td align=\"center\">59.2</td><td align=\"center\">9.7</td><td align=\"center\">62.5</td></tr><tr><td align=\"center\">20 000</td><td align=\"center\">7.9</td><td align=\"center\">71.6</td><td align=\"center\">9.4</td><td align=\"center\">71.6</td><td align=\"center\">11.5</td><td align=\"center\">75.5</td></tr><tr><td align=\"center\">25 000</td><td align=\"center\">9.4</td><td align=\"center\">84.6</td><td align=\"center\">11.1</td><td align=\"center\">84.6</td><td align=\"center\">13.6</td><td align=\"center\">89.3</td><td rowspan=\"2\">10</td></tr><tr><td align=\"center\">31500</td><td align=\"center\">11.1</td><td align=\"center\">100.8</td><td align=\"center\">13.1</td><td align=\"center\">100.8</td><td align=\"center\">16.2</td><td align=\"center\">106.4</td></tr></tbody></table><p align=\"center\">表4 35kV油浸式三相双绕组有载调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">3 150</td><td align=\"center\">1.8</td><td align=\"center\">22.2</td><td align=\"center\">2.1</td><td align=\"center\">22.2</td><td align=\"center\">2.6</td><td align=\"center\">23.5</td><td rowspan=\"3\">7</td></tr><tr><td align=\"center\">4000</td><td align=\"center\">2.1</td><td align=\"center\">26.2</td><td align=\"center\">2.5</td><td align=\"center\">26.2</td><td align=\"center\">3.1</td><td align=\"center\">27.6</td></tr><tr><td align=\"center\">5000</td><td align=\"center\">2.6</td><td align=\"center\">30.8</td><td align=\"center\">3.0</td><td align=\"center\">30.8</td><td align=\"center\">3.7</td><td align=\"center\">32.5</td></tr><tr><td align=\"center\">6300</td><td align=\"center\">3.1</td><td align=\"center\">33.0</td><td align=\"center\">3.7</td><td align=\"center\">33.0</td><td align=\"center\">4.5</td><td align=\"center\">34.9</td><td rowspan=\"3\">7.5</td></tr><tr><td align=\"center\">8000</td><td align=\"center\">4.3</td><td align=\"center\">36.5</td><td align=\"center\">5.1</td><td align=\"center\">36.5</td><td align=\"center\">6.3</td><td align=\"center\">38.6</td></tr><tr><td align=\"center\">10000</td><td align=\"center\">5.1</td><td align=\"center\">43.2</td><td align=\"center\">6.0</td><td align=\"center\">43.2</td><td align=\"center\">7.4</td><td align=\"center\">45.6</td></tr><tr><td align=\"center\">12500</td><td align=\"center\">6.0</td><td align=\"center\">51.1</td><td align=\"center\">7.1</td><td align=\"center\">51.1</td><td align=\"center\">8.7</td><td align=\"center\">54.0</td><td rowspan=\"3\">8</td></tr><tr><td align=\"center\">16000</td><td align=\"center\">7.2</td><td align=\"center\">63.3</td><td align=\"center\">8.5</td><td align=\"center\">63.3</td><td align=\"center\">10.5</td><td align=\"center\">66.8</td></tr><tr><td align=\"center\">20000</td><td align=\"center\">8.5</td><td align=\"center\">74.4</td><td align=\"center\">10.1</td><td align=\"center\">74.4</td><td align=\"center\">12.4</td><td align=\"center\">78.6</td></tr><tr><td align=\"center\">25000</td><td align=\"center\">10.1</td><td align=\"center\">88.0</td><td align=\"center\">11.9</td><td align=\"center\">88.0</td><td align=\"center\">14.6</td><td align=\"center\">92.9</td><td rowspan=\"2\">10</td></tr><tr><td align=\"center\">31500</td><td align=\"center\">12.0</td><td align=\"center\">104.4</td><td align=\"center\">14.2</td><td align=\"center\">104.4</td><td align=\"center\">17.4</td><td align=\"center\">110.2</td></tr></tbody></table><p align=\"center\">表5 66kV油浸式三相双绕组无励磁调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">3150</td><td align=\"center\">2.2</td><td align=\"center\">20.7</td><td align=\"center\">2.6</td><td align=\"center\">20.7</td><td align=\"center\">3.2</td><td align=\"center\">21.9</td><td align=\"center\"></td></tr><tr><td align=\"center\">4000</td><td align=\"center\">2.6</td><td align=\"center\">24.6</td><td align=\"center\">3.1</td><td align=\"center\">24.6</td><td align=\"center\">3.8</td><td align=\"center\">25.9</td><td align=\"center\">8</td></tr><tr><td align=\"center\">5000</td><td align=\"center\">3.1</td><td align=\"center\">27.6</td><td align=\"center\">3.7</td><td align=\"center\">27.6</td><td align=\"center\">4.6</td><td align=\"center\">29.2</td><td align=\"center\"></td></tr><tr><td align=\"center\">6300</td><td align=\"center\">4.0</td><td align=\"center\">30.8</td><td align=\"center\">4.7</td><td align=\"center\">30.8</td><td align=\"center\">5.8</td><td align=\"center\">32.5</td><td align=\"center\"></td></tr><tr><td align=\"center\">8000</td><td align=\"center\">4.9</td><td align=\"center\">36.5</td><td align=\"center\">5.8</td><td align=\"center\">36.5</td><td align=\"center\">7.1</td><td align=\"center\">38.5</td><td align=\"center\"></td></tr><tr><td align=\"center\">10000</td><td align=\"center\">5.8</td><td align=\"center\">43.0</td><td align=\"center\">6.8</td><td align=\"center\">43.0</td><td align=\"center\">8.4</td><td align=\"center\">45.4</td><td align=\"center\"></td></tr><tr><td align=\"center\">12500</td><td align=\"center\">6.8</td><td align=\"center\">51.1</td><td align=\"center\">8.1</td><td align=\"center\">51.1</td><td align=\"center\">9.9</td><td align=\"center\">54.0</td><td align=\"center\"></td></tr><tr><td align=\"center\">16000</td><td align=\"center\">8.3</td><td align=\"center\">62.8</td><td align=\"center\">9.8</td><td align=\"center\">62.8</td><td align=\"center\">12.0</td><td align=\"center\">66.3</td><td align=\"center\"></td></tr><tr><td align=\"center\">20000</td><td align=\"center\">9.7</td><td align=\"center\">76.1</td><td align=\"center\">11.4</td><td align=\"center\">76.1</td><td align=\"center\">14.1</td><td align=\"center\">80.4</td><td align=\"center\">9</td></tr><tr><td align=\"center\">25000</td><td align=\"center\">11.4</td><td align=\"center\">90.0</td><td align=\"center\">13.5</td><td align=\"center\">90.0</td><td align=\"center\">16.6</td><td align=\"center\">95.0</td><td align=\"center\"></td></tr><tr><td align=\"center\">31500</td><td align=\"center\">13.5</td><td align=\"center\">108.0</td><td align=\"center\">16.0</td><td align=\"center\">108.0</td><td align=\"center\">19.7</td><td align=\"center\">114.0</td><td align=\"center\"></td></tr><tr><td align=\"center\">40000</td><td align=\"center\">16.2</td><td align=\"center\">126.9</td><td align=\"center\">19.1</td><td align=\"center\">126.9</td><td align=\"center\">23.5</td><td align=\"center\">134.0</td><td align=\"center\"></td></tr><tr><td align=\"center\">50000</td><td align=\"center\">19.4</td><td align=\"center\">150.3</td><td align=\"center\">22.9</td><td align=\"center\">150.3</td><td align=\"center\">28.2</td><td align=\"center\">158.7</td><td align=\"center\"></td></tr><tr><td align=\"center\">63000</td><td align=\"center\">22.9</td><td align=\"center\">178.2</td><td align=\"center\">27.0</td><td align=\"center\">178.2</td><td align=\"center\">33.3</td><td align=\"center\">188.1</td><td align=\"center\"></td></tr></tbody></table><p align=\"center\">表6 66kV油浸式三相双绕组有载调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">6 300</td><td align=\"center\">4.4</td><td align=\"center\">30.8</td><td align=\"center\">5.2</td><td align=\"center\">30.8</td><td align=\"center\">6.4</td><td align=\"center\">32.5</td><td align=\"center\"></td></tr><tr><td align=\"center\">8000</td><td align=\"center\">5.3</td><td align=\"center\">36.5</td><td align=\"center\">6.2</td><td align=\"center\">36.5</td><td align=\"center\">7.7</td><td align=\"center\">38.5</td><td align=\"center\"></td></tr><tr><td align=\"center\">10000</td><td align=\"center\">6.2</td><td align=\"center\">43.0</td><td align=\"center\">7.3</td><td align=\"center\">43.0</td><td align=\"center\">9.0</td><td align=\"center\">45.4</td><td align=\"center\"></td></tr><tr><td align=\"center\">12 500</td><td align=\"center\">7.4</td><td align=\"center\">51.1</td><td align=\"center\">8.7</td><td align=\"center\">51.1</td><td align=\"center\">10.7</td><td align=\"center\">54.0</td><td align=\"center\"></td></tr><tr><td align=\"center\">16000</td><td align=\"center\">8.9</td><td align=\"center\">62.8</td><td align=\"center\">10.5</td><td align=\"center\">62.8</td><td align=\"center\">12.9</td><td align=\"center\">66.3</td><td align=\"center\"></td></tr><tr><td align=\"center\">20000</td><td align=\"center\">10.6</td><td align=\"center\">76.1</td><td align=\"center\">12.5</td><td align=\"center\">76.1</td><td align=\"center\">15.4</td><td align=\"center\">80.4</td><td align=\"center\">9</td></tr><tr><td align=\"center\">25000</td><td align=\"center\">12.5</td><td align=\"center\">90.0</td><td align=\"center\">14.8</td><td align=\"center\">90.0</td><td align=\"center\">18.2</td><td align=\"center\">95.0</td><td align=\"center\"></td></tr><tr><td align=\"center\">31500</td><td align=\"center\">14.8</td><td align=\"center\">108.0</td><td align=\"center\">17.5</td><td align=\"center\">108.0</td><td align=\"center\">21.5</td><td align=\"center\">114.0</td><td align=\"center\"></td></tr><tr><td align=\"center\">40000</td><td align=\"center\">17.7</td><td align=\"center\">126.9</td><td align=\"center\">20.9</td><td align=\"center\">126.9</td><td align=\"center\">25.8</td><td align=\"center\">134.0</td><td align=\"center\"></td></tr><tr><td align=\"center\">50000</td><td align=\"center\">20.9</td><td align=\"center\">150.3</td><td align=\"center\">24.7</td><td align=\"center\">150.3</td><td align=\"center\">30.4</td><td align=\"center\">158.7</td><td align=\"center\"></td></tr><tr><td align=\"center\">63000</td><td align=\"center\">24.7</td><td align=\"center\">178.2</td><td align=\"center\">29.2</td><td align=\"center\">178.2</td><td align=\"center\">35.9</td><td align=\"center\">188.1</td><td align=\"center\"></td></tr></tbody></table><p align=\"center\">表7 110kV油浸式三相双绕组无励磁调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">6 300</td><td align=\"center\">41</td><td align=\"center\">32</td><td align=\"center\">4.8</td><td align=\"center\">32</td><td align=\"center\">5.9</td><td align=\"center\">33</td><td align=\"center\"></td></tr><tr><td align=\"center\">8000</td><td align=\"center\">49</td><td align=\"center\">38</td><td align=\"center\">5.8</td><td align=\"center\">38</td><td align=\"center\">7.1</td><td align=\"center\">40</td><td align=\"center\"></td></tr><tr><td align=\"center\">10000</td><td align=\"center\">5.8</td><td align=\"center\">45</td><td align=\"center\">6.8</td><td align=\"center\">45</td><td align=\"center\">8.4</td><td align=\"center\">48</td><td align=\"center\"></td></tr><tr><td align=\"center\">12 500</td><td align=\"center\">6.8</td><td align=\"center\">53</td><td align=\"center\">8.1</td><td align=\"center\">53</td><td align=\"center\">9.9</td><td align=\"center\">56</td><td align=\"center\"></td></tr><tr><td align=\"center\">16000</td><td align=\"center\">8.3</td><td align=\"center\">65.7</td><td align=\"center\">9.8</td><td align=\"center\">65.7</td><td align=\"center\">12.0</td><td align=\"center\">69</td><td align=\"center\"></td></tr><tr><td align=\"center\">20000</td><td align=\"center\">9.7</td><td align=\"center\">79</td><td align=\"center\">11.4</td><td align=\"center\">79</td><td align=\"center\">14.1</td><td align=\"center\">84</td><td align=\"center\">10.5</td></tr><tr><td align=\"center\">25000</td><td align=\"center\">11.4</td><td align=\"center\">94</td><td align=\"center\">13.5</td><td align=\"center\">94</td><td align=\"center\">16.6</td><td align=\"center\">99</td><td align=\"center\"></td></tr><tr><td align=\"center\">31500</td><td align=\"center\">13.5</td><td align=\"center\">111</td><td align=\"center\">16.0</td><td align=\"center\">111</td><td align=\"center\">19.7</td><td align=\"center\">117</td><td align=\"center\"></td></tr><tr><td align=\"center\">40000</td><td align=\"center\">16.2</td><td align=\"center\">133</td><td align=\"center\">19.1</td><td align=\"center\">133</td><td align=\"center\">23.5</td><td align=\"center\">141</td><td align=\"center\"></td></tr><tr><td align=\"center\">50000</td><td align=\"center\">19.4</td><td align=\"center\">158</td><td align=\"center\">22.9</td><td align=\"center\">158</td><td align=\"center\">28.2</td><td align=\"center\">166</td><td align=\"center\"></td></tr><tr><td align=\"center\">63000</td><td align=\"center\">22.9</td><td align=\"center\">187</td><td align=\"center\">27.0</td><td align=\"center\">187</td><td align=\"center\">33.3</td><td align=\"center\">198</td><td align=\"center\"></td></tr><tr><td align=\"center\">75000</td><td align=\"center\">26.0</td><td align=\"center\">212</td><td align=\"center\">30.7</td><td align=\"center\">212</td><td align=\"center\">37.8</td><td align=\"center\">224</td><td align=\"center\"></td></tr><tr><td align=\"center\">90000</td><td align=\"center\">29.9</td><td align=\"center\">245</td><td align=\"center\">35.4</td><td align=\"center\">245</td><td align=\"center\">43.5</td><td align=\"center\">258</td><td align=\"center\"></td></tr><tr><td align=\"center\">120000</td><td align=\"center\">37.3</td><td align=\"center\">303</td><td align=\"center\">44.1</td><td align=\"center\">303</td><td align=\"center\">54.2</td><td align=\"center\">320</td><td align=\"center\">12〜14</td></tr><tr><td align=\"center\">150000</td><td align=\"center\">44.1</td><td align=\"center\">359</td><td align=\"center\">52.1</td><td align=\"center\">359</td><td align=\"center\">64.1</td><td align=\"center\">379</td><td align=\"center\"></td></tr><tr><td align=\"center\">180000</td><td align=\"center\">49.5</td><td align=\"center\">411</td><td align=\"center\">58.5</td><td align=\"center\">411</td><td align=\"center\">72.0</td><td align=\"center\">434</td><td align=\"center\"></td></tr></tbody></table><p align=\"center\">表8 110kV油浸式三相双绕组低压为35kV无励磁调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">6 300</td><td align=\"center\">4.4</td><td align=\"center\">33</td><td align=\"center\">5.2</td><td align=\"center\">33</td><td align=\"center\">6.4</td><td align=\"center\">35</td><td align=\"center\"></td></tr><tr><td align=\"center\">8000</td><td align=\"center\">5.3</td><td align=\"center\">40</td><td align=\"center\">6.2</td><td align=\"center\">40</td><td align=\"center\">7.7</td><td align=\"center\">42</td><td align=\"center\"></td></tr><tr><td align=\"center\">10000</td><td align=\"center\">6.2</td><td align=\"center\">47</td><td align=\"center\">7.3</td><td align=\"center\">47</td><td align=\"center\">9.0</td><td align=\"center\">49</td><td align=\"center\"></td></tr><tr><td align=\"center\">12 500</td><td align=\"center\">7.2</td><td align=\"center\">56</td><td align=\"center\">8.5</td><td align=\"center\">56</td><td align=\"center\">10.5</td><td align=\"center\">59</td><td align=\"center\"></td></tr><tr><td align=\"center\">16000</td><td align=\"center\">8.6</td><td align=\"center\">68</td><td align=\"center\">10.1</td><td align=\"center\">68</td><td align=\"center\">12.5</td><td align=\"center\">72</td><td align=\"center\"></td></tr><tr><td align=\"center\">20000</td><td align=\"center\">10.2</td><td align=\"center\">85</td><td align=\"center\">12.0</td><td align=\"center\">85</td><td align=\"center\">14.8</td><td align=\"center\">89</td><td align=\"center\">10.5</td></tr><tr><td align=\"center\">25000</td><td align=\"center\">12.1</td><td align=\"center\">99</td><td align=\"center\">14.2</td><td align=\"center\">99</td><td align=\"center\">17.5</td><td align=\"center\">105</td><td align=\"center\"></td></tr><tr><td align=\"center\">31500</td><td align=\"center\">14.3</td><td align=\"center\">120</td><td align=\"center\">16.8</td><td align=\"center\">120</td><td align=\"center\">20.7</td><td align=\"center\">126</td><td align=\"center\"></td></tr><tr><td align=\"center\">40000</td><td align=\"center\">16.9</td><td align=\"center\">140</td><td align=\"center\">20.0</td><td align=\"center\">140</td><td align=\"center\">24.6</td><td align=\"center\">147</td><td align=\"center\"></td></tr><tr><td align=\"center\">50000</td><td align=\"center\">20.3</td><td align=\"center\">174</td><td align=\"center\">24.0</td><td align=\"center\">174</td><td align=\"center\">29.5</td><td align=\"center\">183</td><td align=\"center\"></td></tr><tr><td align=\"center\">63000</td><td align=\"center\">24.0</td><td align=\"center\">209</td><td align=\"center\">28.3</td><td align=\"center\">209</td><td align=\"center\">34.9</td><td align=\"center\">220</td><td align=\"center\"></td></tr></tbody></table><p align=\"center\">表9 110kV油浸式三相三绕组无励磁调压变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"3\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td colspan=\"2\"rowspan=\"2\">短路阻抗%</td></tr><tr><td rowspan=\"2\">空载损耗kW</td><td rowspan=\"2\">负载损耗(75℃）kW</td><td rowspan=\"2\">空载损耗kW</td><td rowspan=\"2\">负载损耗(75℃）kW</td><td rowspan=\"2\">空载损耗kW</td><td rowspan=\"2\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">升压</td><td align=\"center\">降压</td></tr><tr><td align=\"center\">6300</td><td align=\"center\">4.9</td><td align=\"center\">40</td><td align=\"center\">5.8</td><td align=\"center\">40</td><td align=\"center\">7.1</td><td align=\"center\">42</td><td rowspan=\"7\">高一中17.5〜18.5&nbsp;高一低10.5中一低6.5</td><td rowspan=\"7\">高一中10.5高一低17.5〜18.5&nbsp;中一低6.5</td></tr><tr><td align=\"center\">8000</td><td align=\"center\">5.8</td><td align=\"center\">48</td><td align=\"center\">6.9</td><td align=\"center\">48</td><td align=\"center\">8.5</td><td align=\"center\">50</td></tr><tr><td align=\"center\">10000</td><td align=\"center\">6.9</td><td align=\"center\">56</td><td align=\"center\">8.2</td><td align=\"center\">56</td><td align=\"center\">10.1</td><td align=\"center\">59</td></tr><tr><td align=\"center\">12500</td><td align=\"center\">8.1</td><td align=\"center\">67</td><td align=\"center\">9.6</td><td align=\"center\">67</td><td align=\"center\">11.8</td><td align=\"center\">70</td></tr><tr><td align=\"center\">16000</td><td align=\"center\">9.8</td><td align=\"center\">81</td><td align=\"center\">11.6</td><td align=\"center\">81</td><td align=\"center\">14.3</td><td align=\"center\">86</td></tr><tr><td align=\"center\">20000</td><td align=\"center\">11.6</td><td align=\"center\">95</td><td align=\"center\">13.7</td><td align=\"center\">95</td><td align=\"center\">16.9</td><td align=\"center\">101</td></tr><tr><td align=\"center\">25000</td><td align=\"center\">13.5</td><td align=\"center\">113</td><td align=\"center\">16.0</td><td align=\"center\">113</td><td align=\"center\">19.7</td><td align=\"center\">120</td></tr><tr><td align=\"center\">31500</td><td align=\"center\">16.2</td><td align=\"center\">134</td><td align=\"center\">19.1</td><td align=\"center\">134</td><td align=\"center\">23.5</td><td align=\"center\">142</td><td rowspan=\"4\">高一中17.5〜18.5&nbsp;高一低10.5中一低6.5</td><td rowspan=\"4\">高一中10.5高一低17.5〜18.5&nbsp;中一低6.5</td></tr><tr><td align=\"center\">40000</td><td align=\"center\">19.1</td><td align=\"center\">161</td><td align=\"center\">22.6</td><td align=\"center\">161</td><td align=\"center\">27.8</td><td align=\"center\">170</td></tr><tr><td align=\"center\">50000</td><td align=\"center\">22.9</td><td align=\"center\">192</td><td align=\"center\">27.0</td><td align=\"center\">192</td><td align=\"center\">33.3</td><td align=\"center\">202</td></tr><tr><td align=\"center\">63000</td><td align=\"center\">27.1</td><td align=\"center\">230</td><td align=\"center\">32.0</td><td align=\"center\">230</td><td align=\"center\">39.4</td><td align=\"center\">243</td></tr></tbody></table><p align=\"center\">表10 110kV油浸式三相双绕组有载调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗&nbsp;kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">6300</td><td align=\"center\">4.4</td><td align=\"center\">32</td><td align=\"center\">5.2</td><td align=\"center\">32</td><td align=\"center\">6.4</td><td align=\"center\">33</td><td align=\"center\"></td></tr><tr><td align=\"center\">8000</td><td align=\"center\">5.3</td><td align=\"center\">38</td><td align=\"center\">6.2</td><td align=\"center\">38</td><td align=\"center\">7.7</td><td align=\"center\">40</td><td align=\"center\"></td></tr><tr><td align=\"center\">10000</td><td align=\"center\">6.2</td><td align=\"center\">45</td><td align=\"center\">7.3</td><td align=\"center\">45</td><td align=\"center\">9.0</td><td align=\"center\">48</td><td align=\"center\"></td></tr><tr><td align=\"center\">12500</td><td align=\"center\">7.4</td><td align=\"center\">53</td><td align=\"center\">8.7</td><td align=\"center\">53</td><td align=\"center\">10.7</td><td align=\"center\">56</td><td align=\"center\"></td></tr><tr><td align=\"center\">16000</td><td align=\"center\">8.9</td><td align=\"center\">66</td><td align=\"center\">10.5</td><td align=\"center\">66</td><td align=\"center\">12.9</td><td align=\"center\">69</td><td align=\"center\"></td></tr><tr><td align=\"center\">20000</td><td align=\"center\">10.6</td><td align=\"center\">79</td><td align=\"center\">12.5</td><td align=\"center\">79</td><td align=\"center\">15.4</td><td align=\"center\">84</td><td align=\"center\">10.5</td></tr><tr><td align=\"center\">25000</td><td align=\"center\">12.5</td><td align=\"center\">94</td><td align=\"center\">14.8</td><td align=\"center\">94</td><td align=\"center\">18.2</td><td align=\"center\">99</td><td align=\"center\"></td></tr><tr><td align=\"center\">31500</td><td align=\"center\">14.9</td><td align=\"center\">111</td><td align=\"center\">17.6</td><td align=\"center\">111</td><td align=\"center\">21.6</td><td align=\"center\">117</td><td align=\"center\"></td></tr><tr><td align=\"center\">40000</td><td align=\"center\">17.8</td><td align=\"center\">140</td><td align=\"center\">21.0</td><td align=\"center\">140</td><td align=\"center\">25.8</td><td align=\"center\">148</td><td align=\"center\"></td></tr><tr><td align=\"center\">50000</td><td align=\"center\">21.0</td><td align=\"center\">175</td><td align=\"center\">24.8</td><td align=\"center\">175</td><td align=\"center\">30.6</td><td align=\"center\">184</td><td align=\"center\"></td></tr><tr><td align=\"center\">63000</td><td align=\"center\">25.0</td><td align=\"center\">209</td><td align=\"center\">29.5</td><td align=\"center\">209</td><td align=\"center\">36.3</td><td align=\"center\">220</td><td align=\"center\"></td></tr></tbody></table><p align=\"center\">表11 110kV油浸式三相三绕组有载调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">6300</td><td align=\"center\">5.3</td><td align=\"center\">40</td><td align=\"center\">6.2</td><td align=\"center\">40</td><td align=\"center\">7.7</td><td align=\"center\">42</td><td align=\"center\"></td></tr><tr><td align=\"center\">8000</td><td align=\"center\">6.3</td><td align=\"center\">48</td><td align=\"center\">7.5</td><td align=\"center\">48</td><td align=\"center\">9.2</td><td align=\"center\">50</td><td align=\"center\"></td></tr><tr><td align=\"center\">10000</td><td align=\"center\">7.5</td><td align=\"center\">56</td><td align=\"center\">8.8</td><td align=\"center\">56</td><td align=\"center\">10.9</td><td align=\"center\">59</td><td align=\"center\"></td></tr><tr><td align=\"center\">12500</td><td align=\"center\">8.9</td><td align=\"center\">67</td><td align=\"center\">10.5</td><td align=\"center\">67</td><td align=\"center\">12.9</td><td align=\"center\">70</td><td align=\"center\"></td></tr><tr><td align=\"center\">16000</td><td align=\"center\">10.6</td><td align=\"center\">81</td><td align=\"center\">12.5</td><td align=\"center\">81</td><td align=\"center\">15.4</td><td align=\"center\">86</td><td align=\"center\">高一中10.5</td></tr><tr><td align=\"center\">20000</td><td align=\"center\">12.5</td><td align=\"center\">95</td><td align=\"center\">14.8</td><td align=\"center\">95</td><td align=\"center\">18.2</td><td align=\"center\">101</td><td align=\"center\">高一低17.5〜18.5</td></tr><tr><td align=\"center\">25000</td><td align=\"center\">14.9</td><td align=\"center\">113</td><td align=\"center\">17.6</td><td align=\"center\">113</td><td align=\"center\">21.6</td><td align=\"center\">120</td><td align=\"center\">中一低6.5</td></tr><tr><td align=\"center\">31500</td><td align=\"center\">17.7</td><td align=\"center\">134</td><td align=\"center\">20.9</td><td align=\"center\">134</td><td align=\"center\">25.7</td><td align=\"center\">142</td><td align=\"center\"></td></tr><tr><td align=\"center\">40000</td><td align=\"center\">21.2</td><td align=\"center\">161</td><td align=\"center\">25.0</td><td align=\"center\">161</td><td align=\"center\">30.8</td><td align=\"center\">170</td><td align=\"center\"></td></tr><tr><td align=\"center\">50000</td><td align=\"center\">25.0</td><td align=\"center\">192</td><td align=\"center\">29.6</td><td align=\"center\">192</td><td align=\"center\">36.4</td><td align=\"center\">202</td><td align=\"center\"></td></tr><tr><td align=\"center\">63000</td><td align=\"center\">29.8</td><td align=\"center\">230</td><td align=\"center\">35.2</td><td align=\"center\">230</td><td align=\"center\">43.3</td><td align=\"center\">243</td><td align=\"center\"></td></tr></tbody></table><p align=\"center\">表12 220kV油浸式三相双绕组无励磁调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃））kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">31500</td><td align=\"center\">15</td><td align=\"center\">115</td><td align=\"center\">18</td><td align=\"center\">115</td><td align=\"center\">22</td><td align=\"center\">122</td><td rowspan=\"16\">12〜14</td></tr><tr><td align=\"center\">40000</td><td align=\"center\">18</td><td align=\"center\">134</td><td align=\"center\">21</td><td align=\"center\">134</td><td align=\"center\">26</td><td align=\"center\">142</td></tr><tr><td align=\"center\">50000</td><td align=\"center\">21</td><td align=\"center\">161</td><td align=\"center\">25</td><td align=\"center\">161</td><td align=\"center\">31</td><td align=\"center\">170</td></tr><tr><td align=\"center\">63000</td><td align=\"center\">25</td><td align=\"center\">188</td><td align=\"center\">30</td><td align=\"center\">188</td><td align=\"center\">37</td><td align=\"center\">199</td></tr><tr><td align=\"center\">75000</td><td align=\"center\">29</td><td align=\"center\">213</td><td align=\"center\">34</td><td align=\"center\">213</td><td align=\"center\">42</td><td align=\"center\">225</td></tr><tr><td align=\"center\">90000</td><td align=\"center\">34</td><td align=\"center\">246</td><td align=\"center\">40</td><td align=\"center\">246</td><td align=\"center\">49</td><td align=\"center\">259</td></tr><tr><td align=\"center\">120000</td><td align=\"center\">41</td><td align=\"center\">304</td><td align=\"center\">49</td><td align=\"center\">304</td><td align=\"center\">60</td><td align=\"center\">321</td></tr><tr><td align=\"center\">150000</td><td align=\"center\">49</td><td align=\"center\">360</td><td align=\"center\">58</td><td align=\"center\">360</td><td align=\"center\">71</td><td align=\"center\">380</td></tr><tr><td align=\"center\">160000</td><td align=\"center\">51</td><td align=\"center\">378</td><td align=\"center\">60</td><td align=\"center\">378</td><td align=\"center\">74</td><td align=\"center\">399</td></tr><tr><td align=\"center\">180000</td><td align=\"center\">56</td><td align=\"center\">413</td><td align=\"center\">66</td><td align=\"center\">413</td><td align=\"center\">82</td><td align=\"center\">436</td></tr><tr><td align=\"center\">240000</td><td align=\"center\">70</td><td align=\"center\">484</td><td align=\"center\">83</td><td align=\"center\">484</td><td align=\"center\">102</td><td align=\"center\">511</td></tr><tr><td align=\"center\">300000</td><td align=\"center\">83</td><td align=\"center\">577</td><td align=\"center\">98</td><td align=\"center\">577</td><td align=\"center\">121</td><td align=\"center\">609</td></tr><tr><td align=\"center\">360000</td><td align=\"center\">95</td><td align=\"center\">662</td><td align=\"center\">112</td><td align=\"center\">662</td><td align=\"center\">138</td><td align=\"center\">698</td></tr><tr><td align=\"center\">370000</td><td align=\"center\">97</td><td align=\"center\">675</td><td align=\"center\">114</td><td align=\"center\">675</td><td align=\"center\">141</td><td align=\"center\">713</td></tr><tr><td align=\"center\">400000</td><td align=\"center\">103</td><td align=\"center\">716</td><td align=\"center\">122</td><td align=\"center\">716</td><td align=\"center\">150</td><td align=\"center\">755</td></tr><tr><td align=\"center\">420000</td><td align=\"center\">106</td><td align=\"center\">742</td><td align=\"center\">125</td><td align=\"center\">742</td><td align=\"center\">154</td><td align=\"center\">783</td></tr></tbody></table><p align=\"center\">表13 220kV油浸式三相三绕组无励磁调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"3\">额定容量kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td colspan=\"2\"rowspan=\"2\">短路阻抗%</td></tr><tr><td rowspan=\"2\">空载损耗kW</td><td rowspan=\"2\">负载损耗(75℃）kW</td><td rowspan=\"2\">空载损耗kW</td><td rowspan=\"2\">负载损耗(75℃）kW</td><td rowspan=\"2\">空载损耗kW</td><td rowspan=\"2\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">升压</td><td align=\"center\">降压</td></tr><tr><td align=\"center\">31500</td><td align=\"center\">18</td><td align=\"center\">138</td><td align=\"center\">21</td><td align=\"center\">138</td><td align=\"center\">26</td><td align=\"center\">145</td><td rowspan=\"10\">高一中22〜24高一低12〜14中一低7〜9</td><td rowspan=\"10\">高一中12〜14高一低22〜24中一低7〜9</td></tr><tr><td align=\"center\">40000</td><td align=\"center\">21</td><td align=\"center\">165</td><td align=\"center\">25</td><td align=\"center\">165</td><td align=\"center\">30</td><td align=\"center\">174</td></tr><tr><td align=\"center\">50000</td><td align=\"center\">24</td><td align=\"center\">194</td><td align=\"center\">29</td><td align=\"center\">194</td><td align=\"center\">35</td><td align=\"center\">205</td></tr><tr><td align=\"center\">63000</td><td align=\"center\">29</td><td align=\"center\">231</td><td align=\"center\">34</td><td align=\"center\">231</td><td align=\"center\">42</td><td align=\"center\">244</td></tr><tr><td align=\"center\">90000</td><td align=\"center\">37</td><td align=\"center\">300</td><td align=\"center\">44</td><td align=\"center\">300</td><td align=\"center\">54</td><td align=\"center\">316</td></tr><tr><td align=\"center\">120000</td><td align=\"center\">46</td><td align=\"center\">369</td><td align=\"center\">55</td><td align=\"center\">369</td><td align=\"center\">67</td><td align=\"center\">390</td></tr><tr><td align=\"center\">150000</td><td align=\"center\">55</td><td align=\"center\">438</td><td align=\"center\">65</td><td align=\"center\">438</td><td align=\"center\">80</td><td align=\"center\">463</td></tr><tr><td align=\"center\">180000</td><td align=\"center\">62</td><td align=\"center\">500</td><td align=\"center\">73</td><td align=\"center\">500</td><td align=\"center\">90</td><td align=\"center\">527</td></tr><tr><td align=\"center\">240000</td><td align=\"center\">72</td><td align=\"center\">616</td><td align=\"center\">91</td><td align=\"center\">616</td><td align=\"center\">112</td><td align=\"center\">650</td></tr><tr><td align=\"center\">300000</td><td align=\"center\">91</td><td align=\"center\">726</td><td align=\"center\">108</td><td align=\"center\">726</td><td align=\"center\">133</td><td align=\"center\">767</td></tr></tbody></table><p align=\"center\">表14 220kV油浸式三相双绕组低压为66kV无励磁调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">31500</td><td align=\"center\">17</td><td align=\"center\">129</td><td align=\"center\">20</td><td align=\"center\">129</td><td align=\"center\">24</td><td align=\"center\">136</td><td align=\"center\"></td></tr><tr><td align=\"center\">40000</td><td align=\"center\">20</td><td align=\"center\">150</td><td align=\"center\">23</td><td align=\"center\">150</td><td align=\"center\">29</td><td align=\"center\">159</td><td align=\"center\"></td></tr><tr><td align=\"center\">50000</td><td align=\"center\">23</td><td align=\"center\">180</td><td align=\"center\">27</td><td align=\"center\">180</td><td align=\"center\">34</td><td align=\"center\">190</td><td align=\"center\"></td></tr><tr><td align=\"center\">63000</td><td align=\"center\">28</td><td align=\"center\">211</td><td align=\"center\">33</td><td align=\"center\">211</td><td align=\"center\">40</td><td align=\"center\">222</td><td align=\"center\"></td></tr><tr><td align=\"center\">90000</td><td align=\"center\">36</td><td align=\"center\">275</td><td align=\"center\">43</td><td align=\"center\">275</td><td align=\"center\">53</td><td align=\"center\">291</td><td align=\"center\">12〜14</td></tr><tr><td align=\"center\">120000</td><td align=\"center\">45</td><td align=\"center\">330</td><td align=\"center\">53</td><td align=\"center\">330</td><td align=\"center\">65</td><td align=\"center\">349</td><td align=\"center\"></td></tr><tr><td align=\"center\">150000</td><td align=\"center\">53</td><td align=\"center\">387</td><td align=\"center\">63</td><td align=\"center\">387</td><td align=\"center\">78</td><td align=\"center\">409</td><td align=\"center\"></td></tr><tr><td align=\"center\">180000</td><td align=\"center\">61</td><td align=\"center\">438</td><td align=\"center\">72</td><td align=\"center\">438</td><td align=\"center\">88</td><td align=\"center\">463</td><td align=\"center\"></td></tr><tr><td align=\"center\">240000</td><td align=\"center\">75</td><td align=\"center\">543</td><td align=\"center\">88</td><td align=\"center\">543</td><td align=\"center\">109</td><td align=\"center\">573</td><td align=\"center\"></td></tr></tbody></table><p align=\"center\">表15 220kV油浸式三相双绕组有载调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td colspan=\"2\"rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td colspan=\"2\">31500</td><td align=\"center\">17</td><td align=\"center\">115</td><td align=\"center\">20</td><td align=\"center\">115</td><td align=\"center\">24</td><td align=\"center\">122</td><td rowspan=\"12\">12〜14</td></tr><tr><td colspan=\"2\">40 000</td><td align=\"center\">20</td><td align=\"center\">134</td><td align=\"center\">23</td><td align=\"center\">134</td><td align=\"center\">29</td><td align=\"center\">142</td></tr><tr><td colspan=\"2\">50 000</td><td align=\"center\">24</td><td align=\"center\">161</td><td align=\"center\">28</td><td align=\"center\">161</td><td align=\"center\">34</td><td align=\"center\">170</td></tr><tr><td colspan=\"2\">63 000</td><td align=\"center\">28</td><td align=\"center\">188</td><td align=\"center\">33</td><td align=\"center\">188</td><td align=\"center\">40</td><td align=\"center\">199</td></tr><tr><td colspan=\"2\">90 000</td><td align=\"center\">35</td><td align=\"center\">246</td><td align=\"center\">42</td><td align=\"center\">246</td><td align=\"center\">51</td><td align=\"center\">259</td></tr><tr><td colspan=\"2\">120 000</td><td align=\"center\">43</td><td align=\"center\">304</td><td align=\"center\">51</td><td align=\"center\">304</td><td align=\"center\">63</td><td align=\"center\">321</td></tr><tr><td colspan=\"2\">150 000</td><td align=\"center\">51</td><td align=\"center\">360</td><td align=\"center\">60</td><td align=\"center\">360</td><td align=\"center\">74</td><td align=\"center\">380</td></tr><tr><td colspan=\"2\">180 000</td><td align=\"center\">59</td><td align=\"center\">413</td><td align=\"center\">70</td><td align=\"center\">413</td><td align=\"center\">86</td><td align=\"center\">436</td></tr><tr><td align=\"center\">120 000</td><td rowspan=\"4\">低压66&nbsp;kv、69 kV</td><td align=\"center\">45</td><td align=\"center\">303</td><td align=\"center\">53</td><td align=\"center\">303</td><td align=\"center\">65</td><td align=\"center\">320</td></tr><tr><td align=\"center\">150 000</td><td align=\"center\">53</td><td align=\"center\">355</td><td align=\"center\">62</td><td align=\"center\">355</td><td align=\"center\">77</td><td align=\"center\">374</td></tr><tr><td align=\"center\">180 000</td><td align=\"center\">62</td><td align=\"center\">406</td><td align=\"center\">73</td><td align=\"center\">406</td><td align=\"center\">90</td><td align=\"center\">428</td></tr><tr><td align=\"center\">240 000</td><td align=\"center\">77</td><td align=\"center\">504</td><td align=\"center\">91</td><td align=\"center\">504</td><td align=\"center\">112</td><td align=\"center\">532</td></tr></tbody></table><p align=\"center\">表16 220kV油浸式三相三绕组有载调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">31 500</td><td align=\"center\">19</td><td align=\"center\">138</td><td align=\"center\">23</td><td align=\"center\">138</td><td align=\"center\">28</td><td align=\"center\">145</td><td rowspan=\"9\">高一中12〜14高一低22〜24中一低7〜9</td></tr><tr><td align=\"center\">40 000</td><td align=\"center\">23</td><td align=\"center\">165</td><td align=\"center\">27</td><td align=\"center\">165</td><td align=\"center\">33</td><td align=\"center\">174</td></tr><tr><td align=\"center\">50 000</td><td align=\"center\">26</td><td align=\"center\">194</td><td align=\"center\">31</td><td align=\"center\">194</td><td align=\"center\">38</td><td align=\"center\">205</td></tr><tr><td align=\"center\">63 000</td><td align=\"center\">31</td><td align=\"center\">231</td><td align=\"center\">36</td><td align=\"center\">231</td><td align=\"center\">45</td><td align=\"center\">244</td></tr><tr><td align=\"center\">90 000</td><td align=\"center\">40</td><td align=\"center\">300</td><td align=\"center\">47</td><td align=\"center\">300</td><td align=\"center\">58</td><td align=\"center\">316</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">51</td><td align=\"center\">369</td><td align=\"center\">60</td><td align=\"center\">369</td><td align=\"center\">74</td><td align=\"center\">390</td></tr><tr><td align=\"center\">150 000</td><td align=\"center\">59</td><td align=\"center\">438</td><td align=\"center\">70</td><td align=\"center\">438</td><td align=\"center\">86</td><td align=\"center\">463</td></tr><tr><td align=\"center\">180 000</td><td align=\"center\">68</td><td align=\"center\">538</td><td align=\"center\">81</td><td align=\"center\">538</td><td align=\"center\">99</td><td align=\"center\">568</td></tr><tr><td align=\"center\">240 000</td><td align=\"center\">85</td><td align=\"center\">667</td><td align=\"center\">100</td><td align=\"center\">667</td><td align=\"center\">123</td><td align=\"center\">704</td></tr></tbody></table><p align=\"center\">表17 220kV油浸式三相三绕组有载调压自耦电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">31500</td><td align=\"center\">11</td><td align=\"center\">92</td><td align=\"center\">13</td><td align=\"center\">92</td><td align=\"center\">16</td><td align=\"center\">97</td><td align=\"center\"></td></tr><tr><td align=\"center\">40 000</td><td align=\"center\">13</td><td align=\"center\">113</td><td align=\"center\">16</td><td align=\"center\">113</td><td align=\"center\">19</td><td align=\"center\">119</td><td align=\"center\"></td></tr><tr><td align=\"center\">50 000</td><td align=\"center\">15</td><td align=\"center\">134</td><td align=\"center\">18</td><td align=\"center\">134</td><td align=\"center\">22</td><td align=\"center\">142</td><td align=\"center\"></td></tr><tr><td align=\"center\">63 000</td><td align=\"center\">18</td><td align=\"center\">161</td><td align=\"center\">21</td><td align=\"center\">161</td><td align=\"center\">26</td><td align=\"center\">170</td><td align=\"center\">高一中8〜11</td></tr><tr><td align=\"center\">90 000</td><td align=\"center\">22</td><td align=\"center\">211</td><td align=\"center\">26</td><td align=\"center\">211</td><td align=\"center\">32</td><td align=\"center\">222</td><td align=\"center\">高一低28〜34</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">28</td><td align=\"center\">263</td><td align=\"center\">33</td><td align=\"center\">263</td><td align=\"center\">41</td><td align=\"center\">277</td><td align=\"center\">中一低18〜24</td></tr><tr><td align=\"center\">150 000</td><td align=\"center\">33</td><td align=\"center\">311</td><td align=\"center\">39</td><td align=\"center\">311</td><td align=\"center\">48</td><td align=\"center\">329</td><td align=\"center\"></td></tr><tr><td align=\"center\">180 000</td><td align=\"center\">37</td><td align=\"center\">358</td><td align=\"center\">44</td><td align=\"center\">358</td><td align=\"center\">54</td><td align=\"center\">378</td><td align=\"center\"></td></tr><tr><td align=\"center\">240 000</td><td align=\"center\">46</td><td align=\"center\">462</td><td align=\"center\">54</td><td align=\"center\">462</td><td align=\"center\">66</td><td align=\"center\">487</td><td align=\"center\"></td></tr></tbody></table><p align=\"center\">表18 330kV油浸式三相双绕组无励磁调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">90 000</td><td align=\"center\">37</td><td align=\"center\">247</td><td align=\"center\">44</td><td align=\"center\">247</td><td align=\"center\">54</td><td align=\"center\">260</td><td align=\"center\"></td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">47</td><td align=\"center\">306</td><td align=\"center\">55</td><td align=\"center\">306</td><td align=\"center\">68</td><td align=\"center\">323</td><td align=\"center\"></td></tr><tr><td align=\"center\">150 000</td><td align=\"center\">56</td><td align=\"center\">362</td><td align=\"center\">66</td><td align=\"center\">362</td><td align=\"center\">81</td><td align=\"center\">382</td><td align=\"center\"></td></tr><tr><td align=\"center\">180 000</td><td align=\"center\">64</td><td align=\"center\">415</td><td align=\"center\">75</td><td align=\"center\">415</td><td align=\"center\">93</td><td align=\"center\">438</td><td align=\"center\"></td></tr><tr><td align=\"center\">240 000</td><td align=\"center\">80</td><td align=\"center\">515</td><td align=\"center\">94</td><td align=\"center\">515</td><td align=\"center\">116</td><td align=\"center\">543</td><td align=\"center\">14〜15</td></tr><tr><td align=\"center\">360 000</td><td align=\"center\">109</td><td align=\"center\">722</td><td align=\"center\">129</td><td align=\"center\">722</td><td align=\"center\">158</td><td align=\"center\">762</td><td align=\"center\"></td></tr><tr><td align=\"center\">370 000</td><td align=\"center\">111</td><td align=\"center\">736</td><td align=\"center\">131</td><td align=\"center\">736</td><td align=\"center\">162</td><td align=\"center\">777</td><td align=\"center\"></td></tr><tr><td align=\"center\">400 000</td><td align=\"center\">118</td><td align=\"center\">780</td><td align=\"center\">139</td><td align=\"center\">780</td><td align=\"center\">171</td><td align=\"center\">824</td><td align=\"center\"></td></tr><tr><td align=\"center\">720 000</td><td align=\"center\">183</td><td align=\"center\">1 212</td><td align=\"center\">216</td><td align=\"center\">1 212</td><td align=\"center\">266</td><td align=\"center\">1 280</td><td align=\"center\"></td></tr></tbody></table><p align=\"center\">表19 330kV油浸式三相三绕组无励磁调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">90 000</td><td align=\"center\">42</td><td align=\"center\">302</td><td align=\"center\">50</td><td align=\"center\">302</td><td align=\"center\">62</td><td align=\"center\">318</td><td align=\"center\"></td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">53</td><td align=\"center\">374</td><td align=\"center\">62</td><td align=\"center\">374</td><td align=\"center\">77</td><td align=\"center\">394</td><td align=\"center\">高一中24〜26</td></tr><tr><td align=\"center\">150 000</td><td align=\"center\">63</td><td align=\"center\">442</td><td align=\"center\">74</td><td align=\"center\">442</td><td align=\"center\">91</td><td align=\"center\">466</td><td align=\"center\">高一低14〜15</td></tr><tr><td align=\"center\">180 000</td><td align=\"center\">72</td><td align=\"center\">507</td><td align=\"center\">85</td><td align=\"center\">507</td><td align=\"center\">104</td><td align=\"center\">535</td><td align=\"center\">中一低8〜9</td></tr><tr><td align=\"center\">240 000</td><td align=\"center\">89</td><td align=\"center\">629</td><td align=\"center\">105</td><td align=\"center\">629</td><td align=\"center\">130</td><td align=\"center\">664</td><td align=\"center\"></td></tr></tbody></table><p align=\"center\">表20 330kV油浸式三相三绕组无励磁调压自耦电力变压器能效等级（串联绕组末端调压，中压110kV)</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">90 000</td><td align=\"center\">25</td><td align=\"center\">237</td><td align=\"center\">29</td><td align=\"center\">237</td><td align=\"center\">36</td><td align=\"center\">250</td><td rowspan=\"6\">高一中10〜11高一低24〜26中一低12〜14</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">31</td><td align=\"center\">292</td><td align=\"center\">36</td><td align=\"center\">292</td><td align=\"center\">45</td><td align=\"center\">308</td></tr><tr><td align=\"center\">150 000</td><td align=\"center\">37</td><td align=\"center\">347</td><td align=\"center\">44</td><td align=\"center\">347</td><td align=\"center\">54</td><td align=\"center\">366</td></tr><tr><td align=\"center\">180 000</td><td align=\"center\">42</td><td align=\"center\">396</td><td align=\"center\">50</td><td align=\"center\">396</td><td align=\"center\">62</td><td align=\"center\">418</td></tr><tr><td align=\"center\">240 000</td><td align=\"center\">53</td><td align=\"center\">492</td><td align=\"center\">62</td><td align=\"center\">492</td><td align=\"center\">77</td><td align=\"center\">520</td></tr><tr><td align=\"center\">360 000</td><td align=\"center\">72</td><td align=\"center\">668</td><td align=\"center\">85</td><td align=\"center\">668</td><td align=\"center\">104</td><td align=\"center\">705</td></tr></tbody></table><p align=\"center\">表21 330kV油浸式三相三绕组有载调压自耦电力变压器能效等级（串联绕组末端调压，中压110kV)</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">90 000</td><td align=\"center\">26</td><td align=\"center\">235</td><td align=\"center\">31</td><td align=\"center\">235</td><td align=\"center\">38</td><td align=\"center\">248</td><td rowspan=\"6\">高一中10〜11高一低24〜26中一低12〜14</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">32</td><td align=\"center\">292</td><td align=\"center\">38</td><td align=\"center\">292</td><td align=\"center\">47</td><td align=\"center\">308</td></tr><tr><td align=\"center\">150 000</td><td align=\"center\">38</td><td align=\"center\">345</td><td align=\"center\">45</td><td align=\"center\">345</td><td align=\"center\">55</td><td align=\"center\">364</td></tr><tr><td align=\"center\">180 000</td><td align=\"center\">43</td><td align=\"center\">396</td><td align=\"center\">51</td><td align=\"center\">396</td><td align=\"center\">63</td><td align=\"center\">418</td></tr><tr><td align=\"center\">240 000</td><td align=\"center\">54</td><td align=\"center\">492</td><td align=\"center\">64</td><td align=\"center\">492</td><td align=\"center\">79</td><td align=\"center\">520</td></tr><tr><td align=\"center\">360 000</td><td align=\"center\">74</td><td align=\"center\">668</td><td align=\"center\">87</td><td align=\"center\">668</td><td align=\"center\">107</td><td align=\"center\">705</td></tr></tbody></table><p align=\"center\">表22 330kV油浸式三相三绕组有载调压自耦电力变压器能效等级（中压110kV线端调压)</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">90 000</td><td align=\"center\">27</td><td align=\"center\">251</td><td align=\"center\">32</td><td align=\"center\">251</td><td align=\"center\">39</td><td align=\"center\">265</td><td rowspan=\"6\">高一中10〜11高一低26〜28中一低16〜17</td></tr><tr><td align=\"center\">120000</td><td align=\"center\">34</td><td align=\"center\">311</td><td align=\"center\">40</td><td align=\"center\">311</td><td align=\"center\">49</td><td align=\"center\">329</td></tr><tr><td align=\"center\">150 000</td><td align=\"center\">40</td><td align=\"center\">369</td><td align=\"center\">47</td><td align=\"center\">369</td><td align=\"center\">58</td><td align=\"center\">390</td></tr><tr><td align=\"center\">180 000</td><td align=\"center\">46</td><td align=\"center\">423</td><td align=\"center\">54</td><td align=\"center\">423</td><td align=\"center\">66</td><td align=\"center\">447</td></tr><tr><td align=\"center\">240 000</td><td align=\"center\">56</td><td align=\"center\">526</td><td align=\"center\">66</td><td align=\"center\">526</td><td align=\"center\">82</td><td align=\"center\">555</td></tr><tr><td align=\"center\">360 000</td><td align=\"center\">76</td><td align=\"center\">713</td><td align=\"center\">90</td><td align=\"center\">713</td><td align=\"center\">111</td><td align=\"center\">752</td></tr></tbody></table><p align=\"center\">表23 330kV油浸式三相三绕组无励磁调压自耦电力变压器能效等级（中压220kV线端调压)</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">90 000</td><td align=\"center\">13</td><td align=\"center\">264</td><td align=\"center\">15</td><td align=\"center\">264</td><td align=\"center\">18</td><td align=\"center\">278</td><td rowspan=\"6\">高一中10〜11</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">16</td><td align=\"center\">327</td><td align=\"center\">19</td><td align=\"center\">327</td><td align=\"center\">23</td><td align=\"center\">345</td></tr><tr><td align=\"center\">150 000</td><td align=\"center\">19</td><td align=\"center\">388</td><td align=\"center\">22</td><td align=\"center\">388</td><td align=\"center\">27</td><td align=\"center\">409</td></tr><tr><td align=\"center\">180 000</td><td align=\"center\">21</td><td align=\"center\">445</td><td align=\"center\">25</td><td align=\"center\">445</td><td align=\"center\">31</td><td align=\"center\">469</td></tr><tr><td align=\"center\">240 000</td><td align=\"center\">27</td><td align=\"center\">552</td><td align=\"center\">32</td><td align=\"center\">552</td><td align=\"center\">39</td><td align=\"center\">582</td></tr><tr><td align=\"center\">360 000</td><td align=\"center\">37</td><td align=\"center\">752</td><td align=\"center\">44</td><td align=\"center\">752</td><td align=\"center\">54</td><td align=\"center\">794</td></tr></tbody></table><p align=\"center\">表24 330kV油浸式三相三绕组有载调压自耦电力变压器能效等级（中压220kV线端调压)</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">90 000</td><td align=\"center\">14</td><td align=\"center\">264</td><td align=\"center\">16</td><td align=\"center\">264</td><td align=\"center\">20</td><td align=\"center\">278</td><td rowspan=\"6\">高一中10〜11</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">17</td><td align=\"center\">327</td><td align=\"center\">20</td><td align=\"center\">327</td><td align=\"center\">25</td><td align=\"center\">345</td></tr><tr><td align=\"center\">150 000</td><td align=\"center\">20</td><td align=\"center\">388</td><td align=\"center\">24</td><td align=\"center\">388</td><td align=\"center\">30</td><td align=\"center\">409</td></tr><tr><td align=\"center\">180 000</td><td align=\"center\">23</td><td align=\"center\">445</td><td align=\"center\">27</td><td align=\"center\">445</td><td align=\"center\">34</td><td align=\"center\">469</td></tr><tr><td align=\"center\">240 000</td><td align=\"center\">29</td><td align=\"center\">552</td><td align=\"center\">34</td><td align=\"center\">552</td><td align=\"center\">42</td><td align=\"center\">582</td></tr><tr><td align=\"center\">360 000</td><td align=\"center\">40</td><td align=\"center\">753</td><td align=\"center\">47</td><td align=\"center\">753</td><td align=\"center\">58</td><td align=\"center\">795</td></tr></tbody></table><p align=\"center\">表25 500kV油浸式单相双绕组无励磁调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">100 000</td><td align=\"center\">34</td><td align=\"center\">203</td><td align=\"center\">40</td><td align=\"center\">203</td><td align=\"center\">49</td><td align=\"center\">214</td><td rowspan=\"6\">14</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">39</td><td align=\"center\">234</td><td align=\"center\">46</td><td align=\"center\">234</td><td align=\"center\">56</td><td align=\"center\">247</td></tr><tr><td align=\"center\">200 000</td><td align=\"center\">63</td><td align=\"center\">342</td><td align=\"center\">74</td><td align=\"center\">342</td><td align=\"center\">91</td><td align=\"center\">361</td></tr><tr><td align=\"center\">223 000</td><td align=\"center\">68</td><td align=\"center\">371</td><td align=\"center\">81</td><td align=\"center\">371</td><td align=\"center\">99</td><td align=\"center\">391</td></tr><tr><td align=\"center\">240 000</td><td align=\"center\">72</td><td align=\"center\">392</td><td align=\"center\">85</td><td align=\"center\">392</td><td align=\"center\">105</td><td align=\"center\">413</td></tr><tr><td align=\"center\">260 000</td><td align=\"center\">77</td><td align=\"center\">414</td><td align=\"center\">91</td><td align=\"center\">414</td><td align=\"center\">112</td><td align=\"center\">437</td></tr><tr><td align=\"center\">380 000</td><td align=\"center\">102</td><td align=\"center\">549</td><td align=\"center\">121</td><td align=\"center\">549</td><td align=\"center\">149</td><td align=\"center\">580</td><td rowspan=\"4\">16或18</td></tr><tr><td align=\"center\">400 000</td><td align=\"center\">106</td><td align=\"center\">570</td><td align=\"center\">125</td><td align=\"center\">570</td><td align=\"center\">154</td><td align=\"center\">601</td></tr><tr><td align=\"center\">410 000</td><td align=\"center\">108</td><td align=\"center\">581</td><td align=\"center\">128</td><td align=\"center\">581</td><td align=\"center\">158</td><td align=\"center\">613</td></tr><tr><td align=\"center\">484 000</td><td align=\"center\">123</td><td align=\"center\">657</td><td align=\"center\">145</td><td align=\"center\">657</td><td align=\"center\">178</td><td align=\"center\">694</td></tr></tbody></table><p align=\"center\">表26 500kV油浸式三相双绕组无励磁调压电力变压器能效等级</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">41</td><td align=\"center\">356</td><td align=\"center\">49</td><td align=\"center\">356</td><td align=\"center\">60</td><td align=\"center\">375</td><td rowspan=\"6\">14</td></tr><tr><td align=\"center\">160 000</td><td align=\"center\">50</td><td align=\"center\">441</td><td align=\"center\">59</td><td align=\"center\">441</td><td align=\"center\">72</td><td align=\"center\">466</td></tr><tr><td align=\"center\">240 000</td><td align=\"center\">69</td><td align=\"center\">599</td><td align=\"center\">81</td><td align=\"center\">599</td><td align=\"center\">100</td><td align=\"center\">632</td></tr><tr><td align=\"center\">300 000</td><td align=\"center\">80</td><td align=\"center\">707</td><td align=\"center\">94</td><td align=\"center\">707</td><td align=\"center\">116</td><td align=\"center\">746</td></tr><tr><td align=\"center\">370 000</td><td align=\"center\">94</td><td align=\"center\">810</td><td align=\"center\">111</td><td align=\"center\">810</td><td align=\"center\">136</td><td align=\"center\">855</td></tr><tr><td align=\"center\">400 000</td><td align=\"center\">96</td><td align=\"center\">855</td><td align=\"center\">114</td><td align=\"center\">855</td><td align=\"center\">140</td><td align=\"center\">903</td></tr><tr><td align=\"center\">420 000</td><td align=\"center\">102</td><td align=\"center\">860</td><td align=\"center\">120</td><td align=\"center\">860</td><td align=\"center\">148</td><td align=\"center\">907</td><td rowspan=\"4\">14或16</td></tr><tr><td align=\"center\">480 000</td><td align=\"center\">110</td><td align=\"center\">954</td><td align=\"center\">130</td><td align=\"center\">954</td><td align=\"center\">160</td><td align=\"center\">1 007</td></tr><tr><td align=\"center\">600 000</td><td align=\"center\">143</td><td align=\"center\">1 202</td><td align=\"center\">169</td><td align=\"center\">1 202</td><td align=\"center\">208</td><td align=\"center\">1 268</td></tr><tr><td align=\"center\">720 000</td><td align=\"center\">168</td><td align=\"center\">1 382</td><td align=\"center\">198</td><td align=\"center\">1 382</td><td align=\"center\">244</td><td align=\"center\">1 458</td></tr><tr><td align=\"center\">750 000</td><td align=\"center\">173</td><td align=\"center\">1 422</td><td align=\"center\">205</td><td align=\"center\">1 422</td><td align=\"center\">252</td><td align=\"center\">1 501</td><td rowspan=\"5\">16或18</td></tr><tr><td align=\"center\">780 000</td><td align=\"center\">176</td><td align=\"center\">1 467</td><td align=\"center\">208</td><td align=\"center\">1 467</td><td align=\"center\">256</td><td align=\"center\">1 549</td></tr><tr><td align=\"center\">860 000</td><td align=\"center\">190</td><td align=\"center\">1 575</td><td align=\"center\">224</td><td align=\"center\">1 575</td><td align=\"center\">276</td><td align=\"center\">1 663</td></tr><tr><td align=\"center\">1 140 000</td><td align=\"center\">237</td><td align=\"center\">1 949</td><td align=\"center\">280</td><td align=\"center\">1 949</td><td align=\"center\">344</td><td align=\"center\">2 057</td></tr><tr><td align=\"center\">1 170 000</td><td align=\"center\">242</td><td align=\"center\">1 980</td><td align=\"center\">286</td><td align=\"center\">1 980</td><td align=\"center\">352</td><td align=\"center\">2 090</td></tr></tbody></table><p align=\"center\">表27 500kV油浸式单相三绕组无励磁调压自耦电力变压器能效等级（中压线端调压)</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">120000</td><td align=\"center\">28</td><td align=\"center\">207</td><td align=\"center\">33</td><td align=\"center\">207</td><td align=\"center\">40</td><td align=\"center\">219</td><td rowspan=\"5\">高一中12高一低34〜38中一低20〜22</td></tr><tr><td align=\"center\">167 000</td><td align=\"center\">33</td><td align=\"center\">248</td><td align=\"center\">39</td><td align=\"center\">248</td><td align=\"center\">48</td><td align=\"center\">261</td></tr><tr><td align=\"center\">250 000</td><td align=\"center\">47</td><td align=\"center\">333</td><td align=\"center\">55</td><td align=\"center\">333</td><td align=\"center\">68</td><td align=\"center\">352</td></tr><tr><td align=\"center\">334 000</td><td align=\"center\">58</td><td align=\"center\">428</td><td align=\"center\">68</td><td align=\"center\">428</td><td align=\"center\">84</td><td align=\"center\">451</td></tr><tr><td align=\"center\">400 000</td><td align=\"center\">66</td><td align=\"center\">491</td><td align=\"center\">78</td><td align=\"center\">491</td><td align=\"center\">96</td><td align=\"center\">518</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">28</td><td align=\"center\">221</td><td align=\"center\">33</td><td align=\"center\">221</td><td align=\"center\">40</td><td align=\"center\">233</td><td rowspan=\"5\">高一中12高一低42〜46中一低28〜30</td></tr><tr><td align=\"center\">167 000</td><td align=\"center\">33</td><td align=\"center\">261</td><td align=\"center\">39</td><td align=\"center\">261</td><td align=\"center\">48</td><td align=\"center\">276</td></tr><tr><td align=\"center\">250 000</td><td align=\"center\">47</td><td align=\"center\">356</td><td align=\"center\">55</td><td align=\"center\">356</td><td align=\"center\">68</td><td align=\"center\">375</td></tr><tr><td align=\"center\">334 000</td><td align=\"center\">58</td><td align=\"center\">459</td><td align=\"center\">68</td><td align=\"center\">459</td><td align=\"center\">84</td><td align=\"center\">485</td></tr><tr><td align=\"center\">400 000</td><td align=\"center\">66</td><td align=\"center\">522</td><td align=\"center\">78</td><td align=\"center\">522</td><td align=\"center\">96</td><td align=\"center\">551</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">28</td><td align=\"center\">221</td><td align=\"center\">33</td><td align=\"center\">221</td><td align=\"center\">40</td><td align=\"center\">233</td><td rowspan=\"5\">高一中14〜15高一低42〜46&nbsp;中一低28〜30</td></tr><tr><td align=\"center\">167 000</td><td align=\"center\">33</td><td align=\"center\">261</td><td align=\"center\">39</td><td align=\"center\">261</td><td align=\"center\">48</td><td align=\"center\">276</td></tr><tr><td align=\"center\">250 000</td><td align=\"center\">47</td><td align=\"center\">356</td><td align=\"center\">55</td><td align=\"center\">356</td><td align=\"center\">68</td><td align=\"center\">375</td></tr><tr><td align=\"center\">334 000</td><td align=\"center\">58</td><td align=\"center\">459</td><td align=\"center\">68</td><td align=\"center\">459</td><td align=\"center\">84</td><td align=\"center\">485</td></tr><tr><td align=\"center\">400 000</td><td align=\"center\">66</td><td align=\"center\">522</td><td align=\"center\">78</td><td align=\"center\">522</td><td align=\"center\">96</td><td align=\"center\">551</td></tr></tbody></table><p align=\"center\">表28 500kV油浸式单相三绕组有载调压自耦电力变压器能效等级（中压线端调压)</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">28</td><td align=\"center\">212</td><td align=\"center\">33</td><td align=\"center\">212</td><td align=\"center\">40</td><td align=\"center\">223</td><td rowspan=\"5\"><p>高一中12</p><p>高一低34〜38</p><p>中一低20〜22</p></td></tr><tr><td align=\"center\">167 000</td><td align=\"center\">33</td><td align=\"center\">257</td><td align=\"center\">39</td><td align=\"center\">257</td><td align=\"center\">48</td><td align=\"center\">271</td></tr><tr><td align=\"center\">250 000</td><td align=\"center\">47</td><td align=\"center\">342</td><td align=\"center\">55</td><td align=\"center\">342</td><td align=\"center\">68</td><td align=\"center\">361</td></tr><tr><td align=\"center\">334 000</td><td align=\"center\">61</td><td align=\"center\">441</td><td align=\"center\">72</td><td align=\"center\">441</td><td align=\"center\">88</td><td align=\"center\">466</td></tr><tr><td align=\"center\">400 000</td><td align=\"center\">72</td><td align=\"center\">504</td><td align=\"center\">85</td><td align=\"center\">504</td><td align=\"center\">104</td><td align=\"center\">532</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">28</td><td align=\"center\">225</td><td align=\"center\">33</td><td align=\"center\">225</td><td align=\"center\">40</td><td align=\"center\">238</td><td rowspan=\"5\"><p>高一中12</p><p>高一低42〜46</p><p>中一低28〜30</p></td></tr><tr><td align=\"center\">167 000</td><td align=\"center\">33</td><td align=\"center\">270</td><td align=\"center\">39</td><td align=\"center\">270</td><td align=\"center\">48</td><td align=\"center\">285</td></tr><tr><td align=\"center\">250 000</td><td align=\"center\">47</td><td align=\"center\">365</td><td align=\"center\">55</td><td align=\"center\">365</td><td align=\"center\">68</td><td align=\"center\">385</td></tr><tr><td align=\"center\">334 000</td><td align=\"center\">61</td><td align=\"center\">477</td><td align=\"center\">72</td><td align=\"center\">477</td><td align=\"center\">88</td><td align=\"center\">504</td></tr><tr><td align=\"center\">400 000</td><td align=\"center\">72</td><td align=\"center\">549</td><td align=\"center\">85</td><td align=\"center\">549</td><td align=\"center\">104</td><td align=\"center\">580</td></tr></tbody></table><p align=\"center\">表28(续)</p><table border=\"1\" align=\"center\" cellpadding=\"0\" cellspacing=\"0\" width=\"100%\"><tbody><tr><td rowspan=\"2\">额定容量&nbsp;kVA</td><td colspan=\"2\">1级</td><td colspan=\"2\">2级</td><td colspan=\"2\">3级</td><td rowspan=\"2\">短路阻抗%</td></tr><tr><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td><td align=\"center\">空载损耗kW</td><td align=\"center\">负载损耗(75℃）kW</td></tr><tr><td align=\"center\">120 000</td><td align=\"center\">28</td><td align=\"center\">225</td><td align=\"center\">33</td><td align=\"center\">225</td><td align=\"center\">40</td><td align=\"center\">238</td><td rowspan=\"5\"><p>高一中14〜15</p><p>高一低42〜46</p><p>中一低28〜30</p></td></tr><tr><td align=\"center\">167 000</td><td align=\"center\">33</td><td align=\"center\">270</td><td align=\"center\">39</td><td align=\"center\">270</td><td align=\"center\">48</td><td align=\"center\">285</td></tr><tr><td align=\"center\">250 000</td><td align=\"center\">47</td><td align=\"center\">365</td><td align=\"center\">55</td><td align=\"center\">365</td><td align=\"center\">68</td><td align=\"center\">385</td></tr><tr><td align=\"center\">334 000</td><td align=\"center\">61</td><td align=\"center\">477</td><td align=\"center\">72</td><td align=\"center\">477</td><td align=\"center\">88</td><td align=\"center\">504</td></tr><tr><td align=\"center\">400 000</td><td align=\"center\">72</td><td align=\"center\">549</td><td align=\"center\">85</td><td align=\"center\">549</td><td align=\"center\">104</td><td align=\"center\">580</td></tr></tbody></table></div>",
    "cl_text": "6 试验方法 电力变压器的空载损耗和负载损耗应按GB/T1094.1、GB/T1094.11中的试验方法进行测试。表1 10kV油浸式三相双绕组无励磁调压配电变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%电工钢带非晶合金电工钢带非晶合金电工钢带非晶合金空载损耗&nbsp;W负载损耗&nbsp;W空载损耗&nbsp;W负载损耗&nbsp;W空载损耗&nbsp;W负载损耗&nbsp;W空载损耗&nbsp;W负载损耗&nbsp;W空载损耗&nbsp;W负载损耗&nbsp;W空载损耗&nbsp;W负载损耗&nbsp;WDynll/YznllYyn0Dynll/YznllYyn0Dynll/YznllYyn0Dynll/YznllYyn0Dynll/YznllYyn0Dynll/YznllYyn0306545543025510480705054803353551080630600336306004.0508065562535735700907306954378074510091087043910870639078574540880840100870830509308901101 0901 040501 0901 04080105945900501 0601 0101151 0501 000601 1201 0701301 3101 250601 3101 2501001201 1401 080601 2701 2151351 2651 200751 3501 2851501 5801 500751 5801 5001251351 3601 295701 5301 4501501 5101 440851 61515401701 8901800851 8901 8001601601 6651 585801 8701 7801801 8501 7601001 9751 8802002 3102 2001002 3102 2002001901 9701 870952 2102 1002152 1852 0801202 3302 2252402 7302 6001202 7302 6002502302 3002 1951102 5902 4702602 5602 4401402 7352 6102903 2003 0501403 2003 0503152702 7602 6301353 1002 9503053 0652 9201703 2753 1203403 8303 6501703 8303 6504003303 2503 0951603 6603 4803703 6153 4402003 8653 6754104 5204 3002004 5204 3005003853 9003 7101904 3804 1704304 3304 1202404 6254 4004805 4105 1502405 4105 1506304604 4602505 0205104 9603205 3005706 2003206 2004.58005605 4003006 0756306 0003806 4157007 5003807 5001 0006657 4153608 3407458 2404508 80083010 30045010 3001 2507808 6404259 7208709 60053010 26097012 00053012 0001 60094010 44050011 7451 05011 60063012 4001 17014 50063014 5002 0001 08513 18055014 0001 22514 64071014 8001 36018 30072018 3005.02 5001 28013 36067015 4501 44014 84086016 3001 60021 20086521 200表2&nbsp;10kV干式三相双绕组无励磁调压配电变压器能效等级额定容量kVA1级2级3级短路阻抗%电工钢带非晶合金电工钢带非晶合金电工钢带非晶合金空载损耗&nbsp;W负载损耗&nbsp;W空载损耗&nbsp;W负载损耗&nbsp;W空载损耗&nbsp;W负载损耗&nbsp;W空载损耗&nbsp;W负载损耗&nbsp;W空载损耗&nbsp;W负载损耗&nbsp;W空载损耗&nbsp;W负载损耗&nbsp;WB(100℃）F(120℃）H(145℃）B(100℃）F(120℃）H(145℃）B(100℃）F(120℃）H(145℃）B(100℃）F(120℃）H(145℃）B(100℃）F(120℃）H(145℃）B(100℃）F(120℃）H(145℃）301056056406855060564068513060564068560605640685150670710760706707107604.0501558459009656084590096518584590096575845900965215940100010709094010001070802101160124013308511601240133025011601240133010011601240133029512901380148012012901380148010023013301415152090133014151520270133014151520110133014151520320148015701690130148015701690125270156516651780105156516651780320156516651780130156516651780375174018501980150174018501980160310180019152 050120180019152 050365180019152 050145180019152 0504302 0002 1302 2801702 0002 1302 2802003602 1352 2752 4401402 1352 2752 4404202 1352 2752 4401702 1352 2752 4404952 3702 5302 7102002 3702 5302 7102504152 3302 4852 6651602 3302 4852 6654902 3302 4852 6651952 3302 4852 6655752 5902 7602 9602302 5902 7602 9603155102 9453 1253 3551952 9453 1253 3556002 9453 1253 3552352 9453 1253 3557053 2703 4703 7302803 2703 4703 7304005703 3753 5903 8502153 3753 5903 8506653 3753 5903 8502653 3753 5903 8507853 7503 9904 2803103 7503 9904 2805006704 1304 3904 7052504 1304 3904 7057904 1304 3904 7053054 1304 3904 7059304 5904 8805 2303604 5904 8805 2306307754 9755 2905 6602954 9755 2905 6609104 9755 2905 6603604 9755 2905 66010705 5305 8806 2904205 5305 8806 2906307505 0505 3655 7602905 0505 3655 7608855 0505 3655 7603505 0505 3655 76010405 6105 9606 4004105 6105 9606 4006.08008755 8956 2656 7153355 8956 2656 71510355 895626567154105 8956 2656 71512156 5506 9607 4604806 5506 9607 46010001020688573157 8853856 8857 3157 88512056 8857 31578854706 8857 3157 88514157 6508 1308 7605507 6508 1308 760125012058 1908 7209 3354558 1908 7209 33514208 1908 72093355508 1908 7209 33516709 1009 69010 3706509 1009 69010 370160014159 94510 555113205309 94510 5551132016659 94510 555113206459 94510 555113201960110501173012 580760110501173012 5802 000176012 24013 00514 00570012 24013 00514 0052 07512 2401300514 00585012 24013 00514 0052 44013 60014 45015 560100013 60014 45015 5602 5002 08014 53515 44516 60584014 53515 44516 6052 45014 53515 44516 605102014 53515 44516 6052 88016 15017 17018 450120016 15017 17018 450表3 35kV油浸式三相双绕组无励磁调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗&nbsp;kW负载损耗(75℃）kW空载损耗&nbsp;kW负载损耗(75℃）kW空载损耗&nbsp;kW负载损耗(75℃）kW3 1501.720.72.020.72.421.974 0002.024.62.324.62.925.95 0002.428.22.828.23.529.76 3002.931.53.431.54.233.388 0004.034.64.734.65.836.510 0004.840.85.740.87.043.012 5005.548.46.548.48.051.116 0006.759.27.959.29.762.520 0007.971.69.471.611.575.525 0009.484.611.184.613.689.3103150011.1100.813.1100.816.2106.4表4 35kV油浸式三相双绕组有载调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗&nbsp;kW负载损耗(75℃）kW空载损耗&nbsp;kW负载损耗(75℃）kW空载损耗&nbsp;kW负载损耗(75℃）kW3 1501.822.22.122.22.623.5740002.126.22.526.23.127.650002.630.83.030.83.732.563003.133.03.733.04.534.97.580004.336.55.136.56.338.6100005.143.26.043.27.445.6125006.051.17.151.18.754.08160007.263.38.563.310.566.8200008.574.410.174.412.478.62500010.188.011.988.014.692.9103150012.0104.414.2104.417.4110.2表5 66kV油浸式三相双绕组无励磁调压电力变压器能效等级额定容量kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW31502.220.72.620.73.221.940002.624.63.124.63.825.9850003.127.63.727.64.629.263004.030.84.730.85.832.580004.936.55.836.57.138.5100005.843.06.843.08.445.4125006.851.18.151.19.954.0160008.362.89.862.812.066.3200009.776.111.476.114.180.492500011.490.013.590.016.695.03150013.5108.016.0108.019.7114.04000016.2126.919.1126.923.5134.05000019.4150.322.9150.328.2158.76300022.9178.227.0178.233.3188.1表6 66kV油浸式三相双绕组有载调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗&nbsp;kW负载损耗(75℃）kW空载损耗&nbsp;kW负载损耗(75℃）kW空载损耗&nbsp;kW负载损耗(75℃）kW6 3004.430.85.230.86.432.580005.336.56.236.57.738.5100006.243.07.343.09.045.412 5007.451.18.751.110.754.0160008.962.810.562.812.966.32000010.676.112.576.115.480.492500012.590.014.890.018.295.03150014.8108.017.5108.021.5114.04000017.7126.920.9126.925.8134.05000020.9150.324.7150.330.4158.76300024.7178.229.2178.235.9188.1表7 110kV油浸式三相双绕组无励磁调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗&nbsp;kW负载损耗(75℃）kW空载损耗&nbsp;kW负载损耗(75℃）kW空载损耗&nbsp;kW负载损耗(75℃）kW6 30041324.8325.933800049385.8387.140100005.8456.8458.44812 5006.8538.1539.956160008.365.79.865.712.069200009.77911.47914.18410.52500011.49413.59416.6993150013.511116.011119.71174000016.213319.113323.51415000019.415822.915828.21666300022.918727.018733.31987500026.021230.721237.82249000029.924535.424543.525812000037.330344.130354.232012〜1415000044.135952.135964.137918000049.541158.541172.0434表8 110kV油浸式三相双绕组低压为35kV无励磁调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗&nbsp;kW负载损耗(75℃）kW空载损耗&nbsp;kW负载损耗(75℃）kW空载损耗&nbsp;kW负载损耗(75℃）kW6 3004.4335.2336.43580005.3406.2407.742100006.2477.3479.04912 5007.2568.55610.559160008.66810.16812.5722000010.28512.08514.88910.52500012.19914.29917.51053150014.312016.812020.71264000016.914020.014024.61475000020.317424.017429.51836300024.020928.320934.9220表9 110kV油浸式三相三绕组无励磁调压变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW升压降压63004.9405.8407.142高一中17.5〜18.5&nbsp;高一低10.5中一低6.5高一中10.5高一低17.5〜18.5&nbsp;中一低6.580005.8486.9488.550100006.9568.25610.159125008.1679.66711.870160009.88111.68114.3862000011.69513.79516.91012500013.511316.011319.71203150016.213419.113423.5142高一中17.5〜18.5&nbsp;高一低10.5中一低6.5高一中10.5高一低17.5〜18.5&nbsp;中一低6.54000019.116122.616127.81705000022.919227.019233.32026300027.123032.023039.4243表10 110kV油浸式三相双绕组有载调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗&nbsp;kW负载损耗(75℃）kW空载损耗&nbsp;kW负载损耗(75℃）kW空载损耗&nbsp;kW负载损耗(75℃）kW63004.4325.2326.43380005.3386.2387.740100006.2457.3459.048125007.4538.75310.756160008.96610.56612.9692000010.67912.57915.48410.52500012.59414.89418.2993150014.911117.611121.61174000017.814021.014025.81485000021.017524.817530.61846300025.020929.520936.3220表11 110kV油浸式三相三绕组有载调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW63005.3406.2407.74280006.3487.5489.250100007.5568.85610.959125008.96710.56712.9701600010.68112.58115.486高一中10.52000012.59514.89518.2101高一低17.5〜18.52500014.911317.611321.6120中一低6.53150017.713420.913425.71424000021.216125.016130.81705000025.019229.619236.42026300029.823035.223043.3243表12 220kV油浸式三相双绕组无励磁调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃））kW空载损耗kW负载损耗(75℃）kW3150015115181152212212〜144000018134211342614250000211612516131170630002518830188371997500029213342134222590000342464024649259120000413044930460321150000493605836071380160000513786037874399180000564136641382436240000704848348410251130000083577985771216093600009566211266213869837000097675114675141713400000103716122716150755420000106742125742154783表13 220kV油浸式三相三绕组无励磁调压电力变压器能效等级额定容量kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW升压降压31500181382113826145高一中22〜24高一低12〜14中一低7〜9高一中12〜14高一低22〜24中一低7〜940000211652516530174500002419429194352056300029231342314224490000373004430054316120000463695536967390150000554386543880463180000625007350090527240000726169161611265030000091726108726133767表14 220kV油浸式三相双绕组低压为66kV无励磁调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW315001712920129241364000020150231502915950000231802718034190630002821133211402229000036275432755329112〜141200004533053330653491500005338763387784091800006143872438884632400007554388543109573表15 220kV油浸式三相双绕组有载调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW3150017115201152412212〜1440 00020134231342914250 00024161281613417063 00028188331884019990 000352464224651259120 000433045130463321150 000513606036074380180 000594137041386436120 000低压66&nbsp;kv、69 kV453035330365320150 000533556235577374180 000624067340690428240 0007750491504112532表16 220kV油浸式三相三绕组有载调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW31 500191382313828145高一中12〜14高一低22〜24中一低7〜940 00023165271653317450 00026194311943820563 00031231362314524490 000403004730058316120 000513696036974390150 000594387043886463180 000685388153899568240 00085667100667123704表17 220kV油浸式三相三绕组有载调压自耦电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW3150011921392169740 00013113161131911950 00015134181342214263 000181612116126170高一中8〜1190 000222112621132222高一低28〜34120 000282633326341277中一低18〜24150 000333113931148329180 000373584435854378240 000464625446266487表18 330kV油浸式三相双绕组无励磁调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW90 000372474424754260120 000473065530668323150 000563626636281382180 000644157541593438240 000805159451511654314〜15360 000109722129722158762370 000111736131736162777400 000118780139780171824720 0001831 2122161 2122661 280表19 330kV油浸式三相三绕组无励磁调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW90 000423025030262318120 000533746237477394高一中24〜26150 000634427444291466高一低14〜15180 0007250785507104535中一低8〜9240 00089629105629130664表20 330kV油浸式三相三绕组无励磁调压自耦电力变压器能效等级（串联绕组末端调压，中压110kV)额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW90 000252372923736250高一中10〜11高一低24〜26中一低12〜14120 000312923629245308150 000373474434754366180 000423965039662418240 000534926249277520360 0007266885668104705表21 330kV油浸式三相三绕组有载调压自耦电力变压器能效等级（串联绕组末端调压，中压110kV)额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW90 000262353123538248高一中10〜11高一低24〜26中一低12〜14120 000322923829247308150 000383454534555364180 000433965139663418240 000544926449279520360 0007466887668107705表22 330kV油浸式三相三绕组有载调压自耦电力变压器能效等级（中压110kV线端调压)额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW90 000272513225139265高一中10〜11高一低26〜28中一低16〜17120000343114031149329150 000403694736958390180 000464235442366447240 000565266652682555360 0007671390713111752表23 330kV油浸式三相三绕组无励磁调压自耦电力变压器能效等级（中压220kV线端调压)额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW90 000132641526418278高一中10〜11120 000163271932723345150 000193882238827409180 000214452544531469240 000275523255239582360 000377524475254794表24 330kV油浸式三相三绕组有载调压自耦电力变压器能效等级（中压220kV线端调压)额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW90 000142641626420278高一中10〜11120 000173272032725345150 000203882438830409180 000234452744534469240 000295523455242582360 000407534775358795表25 500kV油浸式单相双绕组无励磁调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW100 00034203402034921414120 000392344623456247200 000633427434291361223 000683718137199391240 0007239285392105413260 0007741491414112437380 00010254912154914958016或18400 000106570125570154601410 000108581128581158613484 000123657145657178694表26 500kV油浸式三相双绕组无励磁调压电力变压器能效等级额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW120 00041356493566037514160 000504415944172466240 0006959981599100632300 0008070794707116746370 00094810111810136855400 00096855114855140903420 00010286012086014890714或16480 0001109541309541601 007600 0001431 2021691 2022081 268720 0001681 3821981 3822441 458750 0001731 4222051 4222521 50116或18780 0001761 4672081 4672561 549860 0001901 5752241 5752761 6631 140 0002371 9492801 9493442 0571 170 0002421 9802861 9803522 090表27 500kV油浸式单相三绕组无励磁调压自耦电力变压器能效等级（中压线端调压)额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW120000282073320740219高一中12高一低34〜38中一低20〜22167 000332483924848261250 000473335533368352334 000584286842884451400 000664917849196518120 000282213322140233高一中12高一低42〜46中一低28〜30167 000332613926148276250 000473565535668375334 000584596845984485400 000665227852296551120 000282213322140233高一中14〜15高一低42〜46&nbsp;中一低28〜30167 000332613926148276250 000473565535668375334 000584596845984485400 000665227852296551表28 500kV油浸式单相三绕组有载调压自耦电力变压器能效等级（中压线端调压)额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW120 000282123321240223高一中12高一低34〜38中一低20〜22167 000332573925748271250 000473425534268361334 000614417244188466400 0007250485504104532120 000282253322540238高一中12高一低42〜46中一低28〜30167 000332703927048285250 000473655536568385334 000614777247788504400 0007254985549104580表28(续)额定容量&nbsp;kVA1级2级3级短路阻抗%空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW空载损耗kW负载损耗(75℃）kW120 000282253322540238高一中14〜15高一低42〜46中一低28〜30167 000332703927048285250 000473655536568385334 000614777247788504400 0007254985549104580",
    "parent_id": "",
    "sort_num": 11,
    "file_path": "./source_data/第二批430本/国网安徽电力/GB_20052-2020 电力变压器能效限定值及能效等级/GB_20052-2020 电力变压器能效限定值及能效等级.json",
    "st_id": "",
    "st_code": "GB_20052-2020",
    "st_name": "电力变压器能效限定值及能效等级",
    "st_name_eng": "Minimum allowable values of energy efficiency and the energy efficiency grades for power transformers",
    "st_type": "国标",
    "st_kind": "标准分类",
    "st_replace": " GB 24790—2009,GB 20052—2013",
    "st_relation": "采用关系",
    "st_publ_org": "国家市场监督管理总局 国家标准化管理委员会",
    "st_publ_date": "2020-05-29",
    "st_impl_date": "2021-06-01",
    "type": "1",
    "type_annotation": "表格类型, 第一类(非数值关系型):0, 第二类（数值关系型）:1, 第三类（键值对）:2, 其他:3",
    "row_col": "0",
    "row_col_annotation": "展开类型，行展开:0, 列展开:1",
    "main": "0",
    "main_annotation": "主列或主行的编号，不唯一，逗号分隔，没有则留空",
    "attribute": "1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19",
    "attribute_annotation": "谓语或宾语出现的列或行，不唯一，逗号分隔，没有则留空",
    "header": "0,1,2,3",
    "header_annotation": "主列或主行header所在的编号，不唯一，逗号分隔",
    "data": "4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22",
    "data_annotation": "主列或主行data所在的编号，不唯一，逗号分隔",
    "footnote": "",
    "footnote_annotation": "主列或主行footnote所在的编号，不唯一，逗号分隔，没有则留空",
    "v1版本的标注": "0: 初始值; 1: 主列的header; 2: 主列的data; 3: 非主列的header; 4: 非主列的data; 5: footnote",
    "v2版本的标注": "4: 非主列的data; 5: footnote; 6: indexName; 7: index; 8: valueName",
    "tag_matrix_row_00": "6 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 8",
    "tag_matrix_row_01": "6 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 8",
    "tag_matrix_row_02": "6 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8",
    "tag_matrix_row_03": "6 8 7 7 8 7 7 8 7 7 8 7 7 8 7 7 8 7 7 8",
    "tag_matrix_row_04": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_05": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_06": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_07": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_08": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_09": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_10": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_11": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_12": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_13": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_14": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_15": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_16": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_17": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_18": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_19": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_20": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_21": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "tag_matrix_row_22": "7 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4",
    "complex": "0"
}